Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"M1047672", 12.47, 1,    7380.41,  -31.2,    1.0251, 2,    7372.21, -149.4,     1.024, 3,    7411.97,   95.6,    1.0295, 0, 0, 0, 0
"M1125919", 12.47, 1,    7517.91,  -28.8,    1.0442, 2,    7616.75, -148.0,    1.0579, 3,    7593.47,   92.5,    1.0547, 0, 0, 0, 0
"P829961", 12.47, 1,     7517.9,  -28.8,    1.0442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142819", 12.47, 1,    7507.66,  -28.8,    1.0428, 2,    7622.42, -148.0,    1.0587, 3,     7593.4,   92.6,    1.0547, 0, 0, 0, 0
"P829960", 12.47, 2,    7622.41, -148.0,    1.0587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829979", 12.47, 2,     7596.4, -148.5,    1.0551, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036172", 12.47, 2,    7596.29, -148.5,    1.0551, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026883", 12.47, 3,    7404.54,   95.6,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026898", 12.47, 3,    7404.26,   95.6,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089143", 12.47, 1,    7485.69,  -29.4,    1.0397, 2,     7550.1, -148.6,    1.0487, 3,    7552.51,   91.7,     1.049, 0, 0, 0, 0
"L3141400", 12.47, 1,    7485.62,  -29.4,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069481", 12.47, 1,    7343.91,  -31.3,      1.02, 2,    7357.04, -149.4,    1.0219, 3,       7376,   95.5,    1.0245, 0, 0, 0, 0
"P827507", 12.47, 3,    7375.98,   95.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026377", 12.47, 1,    7384.25,  -30.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048210", 12.47, 1,    7384.12,  -30.5,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182722", 12.47, 1,    7323.03,  -31.2,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026331", 12.47, 1,    7388.82,  -30.5,    1.0263, 2,    7342.44, -150.2,    1.0198, 3,    7535.57,   90.6,    1.0467, 0, 0, 0, 0
"L3214055", 12.47, 1,    3776.21,  -84.4,   0.52451, 2,    3776.21,  -84.4,   0.52451, 3,    7535.51,   90.6,    1.0467, 4, 1.64571E-020,  -84.4, 2.2859E-024
"M1108295", 12.47, 1,    7520.29,  -29.0,    1.0445, 2,    7599.57, -148.2,    1.0556, 3,    7586.05,   92.1,    1.0537, 0, 0, 0, 0
"L2936279", 12.47, 1,    7516.37,  -29.1,     1.044, 2,    7593.81, -148.3,    1.0548, 3,    7582.11,   92.1,    1.0531, 0, 0, 0, 0
"M1026704", 12.47, 2,    7245.21, -149.8,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841634", 12.47, 1,    3630.34,   35.5,   0.50424, 2,    7245.07, -149.8,    1.0063, 3,    3630.34,   35.5,   0.50424, 4, 1.65943E-020,   35.5, 2.3049E-024
"M1047386", 12.47, 2,    7411.93, -150.0,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047379", 12.47, 2,    7411.27, -150.0,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089115", 12.47, 1,    7502.15,  -29.8,     1.042, 2,    7497.08, -149.1,    1.0413, 3,    7518.09,   91.2,    1.0442, 0, 0, 0, 0
"M1026486", 12.47, 2,    7403.32, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026488", 12.47, 2,    7403.32, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010570", 12.47, 1,    7389.31,  -30.5,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P904451", 12.47, 1,     7325.9,  -28.3,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-282819", 12.47, 1,    7325.86,  -28.3,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125968", 12.47, 1,    7367.67,  -28.4,    1.0234, 2,    7674.37, -147.3,    1.0659, 3,    7587.37,   94.3,    1.0539, 0, 0, 0, 0
"P895107", 12.47, 3,    7587.35,   94.3,    1.0539, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136999", 12.47, 1,    7380.38,  -31.2,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069412", 12.47, 2,    7288.07, -149.7,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879061", 12.47, 2,    7287.99, -149.7,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026947", 12.47, 2,    7361.42, -149.8,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142880", 12.47, 3,    7495.71,   91.2,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2891575", 12.47, 1,    3756.17,  -83.7,   0.52172, 2,    3756.17,  -83.7,   0.52172, 3,     7495.6,   91.2,    1.0411, 4, 1.64741E-020,  -83.7, 2.2882E-024
"M1026848", 12.47, 1,    7297.84,  -31.7,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026847", 12.47, 1,    7297.73,  -31.7,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897793", 12.47, 1,    7253.07,  -30.4,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069521", 12.47, 1,    7252.86,  -30.4,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069175", 12.47, 1,    7490.53,  -30.0,    1.0404, 2,    7483.41, -149.3,    1.0394, 3,    7516.62,   91.1,     1.044, 0, 0, 0, 0
"L3197637", 12.47, 3,    7516.56,   91.1,     1.044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197635", 12.47, 2,    7271.65, -149.7,      1.01, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804257", 12.47, 2,    7359.02, -149.8,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860485", 12.47, 2,     7358.9, -149.8,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235945", 12.47, 3,    7496.52,   95.6,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842330", 12.47, 3,    7496.36,   95.6,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804254", 12.47, 1,    7334.74,  -31.1,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047752", 12.47, 1,     7334.7,  -31.1,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166370", 12.47, 3,    7585.82,   92.2,    1.0537, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166364", 12.47, 3,    7585.76,   92.2,    1.0536, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763619", 12.47, 1,    7381.09,  -31.4,    1.0252, 2,    7403.14, -149.4,    1.0283, 3,    7407.62,   95.6,    1.0289, 0, 0, 0, 0
"M3037540", 12.47, 3,    7530.32,   92.1,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710509", 12.47, 3,    7530.31,   92.1,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2763072", 12.47, 2,    7320.79, -150.2,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4118754", 12.47, 2,    7318.82, -150.2,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089196", 12.47, 1,    7392.96,  -29.1,    1.0269, 2,    7536.97, -147.7,    1.0469, 3,    7508.25,   95.6,    1.0429, 0, 0, 0, 0
"M1047484", 12.47, 1,    7347.64,  -31.3,    1.0206, 2,    7367.43, -149.4,    1.0233, 3,    7379.05,   95.6,    1.0249, 0, 0, 0, 0
"L3010560", 12.47, 1,    7347.02,  -31.3,    1.0205, 2,    7365.55, -149.4,    1.0231, 3,     7378.4,   95.6,    1.0248, 0, 0, 0, 0
"L3254219", 12.47, 3,    7533.55,   90.5,    1.0464, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254220", 12.47, 3,    7533.52,   90.5,    1.0464, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026648", 12.47, 1,    7247.07,  -31.4,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026647", 12.47, 1,    7245.68,  -31.4,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089112", 12.47, 1,    7499.25,  -29.9,    1.0416, 2,    7492.38, -149.2,    1.0407, 3,    7514.47,   91.2,    1.0437, 0, 0, 0, 0
"L2691951", 12.47, 3,    7512.22,   91.2,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108433", 12.47, 2,    7674.96, -147.2,     1.066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-1048090-1_INT", 12.47, 2,    7674.96, -147.2,     1.066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026327", 12.47, 2,    7335.96, -150.2,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841636", 12.47, 2,    7332.45, -150.2,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2990826", 12.47, 1,    7320.63,  -28.3,    1.0168, 2,    7676.65, -147.2,    1.0663, 3,    7580.58,   94.8,    1.0529, 0, 0, 0, 0
"L2911069", 12.47, 2,    7298.61, -149.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2948732", 12.47, 2,    7298.47, -149.9,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108260", 12.47, 2,    7492.85, -149.0,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108259", 12.47, 2,    7492.74, -149.0,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069312", 12.47, 3,    7367.55,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P873800", 12.47, 3,    7367.53,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1186078", 12.47, 3,    7522.87,   91.3,    1.0449, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876797", 12.47, 1,    7339.65,  -31.1,    1.0195, 2,    7299.51, -149.5,    1.0139, 3,    7426.31,   95.7,    1.0315, 0, 0, 0, 0
"R18241", 12.47, 1,    7338.77,  -31.1,    1.0193, 2,    7296.29, -149.5,    1.0134, 3,    7427.11,   95.7,    1.0316, 0, 0, 0, 0
"L3254227", 12.47, 2,    7532.92, -148.5,    1.0463, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037455", 12.47, 3,    7591.83,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3217052", 12.47, 3,    7591.79,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827500", 12.47, 1,    7331.54,  -31.2,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822861", 12.47, 1,    7331.36,  -31.2,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047724", 12.47, 1,    7361.96,  -31.2,    1.0226, 2,     7343.3, -149.4,      1.02, 3,    7416.18,   95.6,    1.0301, 0, 0, 0, 0
"M1047722", 12.47, 1,    7360.47,  -31.2,    1.0224, 2,     7340.7, -149.4,    1.0196, 3,    7416.68,   95.6,    1.0302, 0, 0, 0, 0
"D5534969-2_INT", 12.47, 1,    7300.21,  -29.9,     1.014, 2,     7551.4, -148.4,    1.0489, 3,    7522.29,   95.6,    1.0448, 0, 0, 0, 0
"E182729", 12.47, 1,    7299.98,  -29.9,    1.0139, 2,    7551.26, -148.4,    1.0489, 3,    7522.22,   95.6,    1.0448, 0, 0, 0, 0
"N1134477", 12.47, 1,    7302.02,  -29.9,    1.0142, 2,     7551.1, -148.4,    1.0488, 3,       7522,   95.6,    1.0448, 0, 0, 0, 0
"M1166355", 12.47, 1,    7512.99,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2858200", 12.47, 1,    7512.99,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047699", 12.47, 1,    7374.39,  -31.2,    1.0243, 2,    7364.09, -149.4,    1.0229, 3,    7412.89,   95.6,    1.0296, 0, 0, 0, 0
"L2935554", 12.47, 1,    7371.18,  -31.2,    1.0238, 2,    7359.33, -149.4,    1.0222, 3,    7413.57,   95.6,    1.0297, 0, 0, 0, 0
"M1047292", 12.47, 1,     7402.1,  -30.5,    1.0281, 2,    7367.31, -150.2,    1.0233, 3,     7531.1,   90.6,     1.046, 0, 0, 0, 0
"L2766750", 12.47, 1,    3773.97,  -84.4,   0.52419, 2,    3773.97,  -84.4,   0.52419, 3,    7531.05,   90.6,     1.046, 4, 1.6459E-020,  -84.4, 2.2861E-024
"L3649300", 12.47, 1,    7356.91,  -31.5,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047733", 12.47, 1,    7250.92,  -30.4,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066804", 12.47, 1,    7250.82,  -30.4,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3327098", 12.47, 2,    7255.43, -149.6,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691943", 12.47, 2,    7255.19, -149.6,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829986", 12.47, 1,    7523.93,  -28.9,    1.0451, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125904", 12.47, 1,    7523.89,  -28.9,     1.045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139550", 12.47, 1,    7242.85,  -31.5,     1.006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026307", 12.47, 2,    7296.62, -150.3,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085388", 12.47, 2,    7296.51, -150.3,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3233413", 12.47, 2,    7675.32, -147.2,    1.0661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122827", 12.47, 1,    7263.25,  -31.4,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954355", 12.47, 1,    7261.37,  -31.4,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827576", 12.47, 2,    7331.21, -149.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139256", 12.47, 2,    7331.21, -149.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2952003", 12.47, 1,    7323.32,  -28.3,    1.0172, 2,    7678.85, -147.2,    1.0666, 3,    7583.56,   94.8,    1.0533, 0, 0, 0, 0
"N1136359", 12.47, 3,    7527.02,   95.6,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008237", 12.47, 3,    7526.99,   95.6,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089102", 12.47, 3,    7509.04,   91.2,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089096", 12.47, 3,    7507.98,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895102", 12.47, 2,    7672.77, -147.4,    1.0657, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125978", 12.47, 2,    7672.72, -147.4,    1.0657, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026706", 12.47, 1,    7264.06,  -31.4,     1.009, 2,    7403.77, -149.2,    1.0284, 3,    7351.14,   95.8,    1.0211, 0, 0, 0, 0
"N1140825", 12.47, 1,    7264.04,  -31.4,     1.009, 2,    7403.73, -149.2,    1.0284, 3,    7351.13,   95.8,    1.0211, 0, 0, 0, 0
"L3141399", 12.47, 3,    7495.85,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069210", 12.47, 3,    7495.77,   91.1,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763624", 12.47, 1,    7381.14,  -31.4,    1.0252, 2,    7403.11, -149.4,    1.0283, 3,    7407.45,   95.6,    1.0289, 0, 0, 0, 0
"P1121283", 12.47, 3,    7407.37,   95.6,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142839", 12.47, 1,    7495.54,  -28.8,    1.0411, 2,    7629.28, -148.0,    1.0597, 3,    7592.04,   92.7,    1.0545, 0, 0, 0, 0
"L3067507", 12.47, 3,    7592.03,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1141478", 12.47, 2,    7622.38, -148.0,    1.0587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142826", 12.47, 2,    7622.11, -148.0,    1.0587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108334", 12.47, 3,    7569.88,   92.2,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692664", 12.47, 3,    7569.85,   92.2,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2823544", 12.47, 1,    7256.16,  -28.2,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"226-23751", 12.47, 1,    7524.96,  -28.9,    1.0452, 2,    7612.42, -148.1,    1.0573, 3,    7591.38,   92.3,    1.0544, 0, 0, 0, 0
"P827536", 12.47, 1,    7317.85,  -31.6,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137999", 12.47, 1,    7317.49,  -31.6,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027157", 12.47, 1,    7346.11,  -31.2,    1.0204, 2,    7313.96, -149.5,    1.0159, 3,    7422.75,   95.7,     1.031, 0, 0, 0, 0
"L2973155", 12.47, 1,    7342.68,  -31.2,    1.0199, 2,    7307.12, -149.5,    1.0149, 3,    7424.43,   95.7,    1.0312, 0, 0, 0, 0
"M1186052", 12.47, 1,    7539.31,  -29.2,    1.0472, 2,    7595.64, -148.5,     1.055, 3,    7580.69,   91.9,    1.0529, 0, 0, 0, 0
"198-5320", 12.47, 1,    7539.31,  -29.2,    1.0472, 2,    7595.64, -148.5,     1.055, 3,    7580.68,   91.9,    1.0529, 0, 0, 0, 0
"L3216346", 12.47, 1,    7243.53,  -31.7,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2858163", 12.47, 1,     7242.5,  -31.7,     1.006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047813", 12.47, 2,    7259.89, -149.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973149", 12.47, 2,    7259.83, -149.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086079", 12.47, 2,    7596.28, -148.5,    1.0551, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069574", 12.47, 2,    7528.92, -148.5,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710530", 12.47, 2,    7528.89, -148.5,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069285", 12.47, 1,    7323.17,  -31.2,    1.0172, 3,    7367.35,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"M4113348", 12.47, 1,    7323.17,  -31.2,    1.0172, 3,    7367.34,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"L2879074", 12.47, 1,    7239.23,  -31.5,    1.0055, 2,     3627.4,  153.8,   0.50384, 3,     3627.4,  153.8,   0.50384, 4, 1.65962E-020,  153.8, 2.3052E-024
"M1026916", 12.47, 2,    7368.96, -149.7,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E193509", 12.47, 1,    7493.88,  -28.8,    1.0409, 2,    7630.22, -148.0,    1.0598, 3,    7591.92,   92.7,    1.0545, 0, 0, 0, 0
"M1047794", 12.47, 2,    7274.98, -149.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047796", 12.47, 2,    7274.88, -149.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027116", 12.47, 1,    7409.81,  -30.5,    1.0292, 2,    7379.85, -150.1,     1.025, 3,    7529.93,   90.6,    1.0459, 0, 0, 0, 0
"L2929261", 12.47, 1,    7374.29,  -31.2,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166375", 12.47, 1,    7509.73,  -29.0,    1.0431, 2,    7621.29, -148.2,    1.0586, 3,    7588.63,   92.4,     1.054, 0, 0, 0, 0
"P895080", 12.47, 1,    7509.72,  -29.0,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973156", 12.47, 2,    7300.83, -149.7,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069311", 12.47, 1,    7323.37,  -31.2,    1.0172, 2,    7307.81, -149.6,     1.015, 3,    7367.79,   95.4,    1.0234, 0, 0, 0, 0
"M1069208", 12.47, 3,    7501.28,   91.2,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691945", 12.47, 3,    7501.26,   91.2,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140820", 12.47, 2,    7403.61, -149.2,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026468", 12.47, 2,    7403.83, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P901909", 12.47, 2,    7403.83, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026662", 12.47, 1,     7258.9,  -31.4,    1.0082, 2,    7404.95, -149.2,    1.0285, 3,    7345.23,   95.8,    1.0202, 0, 0, 0, 0
"N1141473", 12.47, 1,    7258.88,  -31.4,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026941", 12.47, 1,    7320.27,  -31.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026942", 12.47, 1,    7320.21,  -31.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137985", 12.47, 1,    7360.46,  -31.2,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047713", 12.47, 1,    7369.48,  -31.2,    1.0236, 2,    7356.72, -149.4,    1.0218, 3,    7413.95,   95.6,    1.0298, 0, 0, 0, 0
"M1047720", 12.47, 1,    7365.66,  -31.2,    1.0231, 2,    7349.82, -149.4,    1.0209, 3,    7414.92,   95.6,    1.0299, 0, 0, 0, 0
"M1108298", 12.47, 1,    7527.69,  -29.0,    1.0456, 2,    7610.75, -148.1,    1.0571, 3,    7593.39,   92.2,    1.0547, 0, 0, 0, 0
"196-36167", 12.47, 1,    7527.85,  -29.0,    1.0456, 2,     7610.7, -148.2,    1.0571, 3,    7593.75,   92.2,    1.0548, 0, 0, 0, 0
"E183472", 12.47, 1,    7332.17,  -28.3,    1.0184, 2,    7687.61, -147.2,    1.0678, 3,    7588.28,   94.8,     1.054, 0, 0, 0, 0
"L2989566", 12.47, 1,    7328.13,  -28.3,    1.0179, 2,    7683.86, -147.2,    1.0673, 3,    7587.06,   94.8,    1.0538, 0, 0, 0, 0
"M1010007", 12.47, 1,    7167.68,  -31.9,   0.99557, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010004", 12.47, 1,    7166.87,  -31.9,   0.99546, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P862322", 12.47, 1,    7322.34,  -28.3,    1.0171, 2,    7678.11, -147.2,    1.0665, 3,    7582.33,   94.8,    1.0532, 0, 0, 0, 0
"M1089188", 12.47, 3,    7507.56,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089189", 12.47, 3,    7507.43,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2972704", 12.47, 3,     7507.8,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3263051", 12.47, 3,    7507.59,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139544", 12.47, 3,    7495.96,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897776", 12.47, 3,    7495.93,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1230122", 12.47, 1,    7325.81,  -28.3,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2689726", 12.47, 1,    7218.36,  -31.5,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142868", 12.47, 1,    7452.37,  -28.7,    1.0351, 2,    7645.34, -147.8,    1.0619, 3,    7588.97,   93.2,    1.0541, 0, 0, 0, 0
"M1142869", 12.47, 1,     7448.3,  -28.7,    1.0345, 2,    7646.71, -147.8,    1.0621, 3,    7588.72,   93.3,    1.0541, 0, 0, 0, 0
"L2767414", 12.47, 3,    7577.17,   92.2,    1.0524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027027", 12.47, 3,    7373.89,   95.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3270853", 12.47, 3,    7373.89,   95.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125982", 12.47, 2,    7672.65, -147.4,    1.0657, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069572", 12.47, 2,    7528.94, -148.5,    1.0458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066826", 12.47, 2,    7528.86, -148.5,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166356", 12.47, 1,    7513.18,  -29.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2730187", 12.47, 1,    7513.15,  -29.0,    1.0436, 2,    3764.98,  156.1,   0.52295, 3,    3764.98,  156.1,   0.52295, 4, 1.64664E-020,  156.1, 2.2871E-024
"L3122825", 12.47, 1,    7386.49,  -30.5,     1.026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991920", 12.47, 1,    7386.45,  -30.5,     1.026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134474", 12.47, 1,    7331.16,  -29.6,    1.0183, 2,    7546.39, -148.2,    1.0482, 3,    7517.35,   95.6,    1.0441, 0, 0, 0, 0
"M1069496", 12.47, 1,    7326.58,  -29.7,    1.0176, 2,    7547.12, -148.2,    1.0483, 3,    7518.08,   95.6,    1.0442, 0, 0, 0, 0
"L3122826", 12.47, 1,    7436.05,  -30.5,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047358", 12.47, 1,    7435.85,  -30.5,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142078", 12.47, 2,    7491.68, -149.0,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879752", 12.47, 2,    7491.56, -149.0,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P850072", 12.47, 1,    7321.12,  -28.3,    1.0169, 2,    7677.17, -147.2,    1.0663, 3,       7581,   94.8,     1.053, 0, 0, 0, 0
"221-311609", 12.47, 1,    7321.12,  -28.3,    1.0169, 2,    7677.17, -147.2,    1.0663, 3,       7581,   94.8,     1.053, 0, 0, 0, 0
"M1027023", 12.47, 1,    7207.47,  -31.8,    1.0011, 2,    7359.27, -149.8,    1.0222, 3,    7379.71,   95.8,     1.025, 0, 0, 0, 0
"L3122815", 12.47, 2,     7359.2, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2724120", 12.47, 3,    7505.25,   91.2,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069149", 12.47, 3,    7505.24,   91.2,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729429", 12.47, 1,    7314.81,  -31.3,     1.016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3215549", 12.47, 2,    7270.69, -149.6,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897800", 12.47, 2,    7267.42, -149.6,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027156", 12.47, 3,       7419,   95.7,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860481", 12.47, 3,    7418.94,   95.7,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140828", 12.47, 1,    7262.33,  -31.4,    1.0087, 2,    7404.23, -149.2,    1.0284, 3,    7350.01,   95.8,    1.0209, 0, 0, 0, 0
"M1026708", 12.47, 1,    7262.15,  -31.4,    1.0087, 2,    7404.28, -149.2,    1.0284, 3,     7349.9,   95.8,    1.0209, 0, 0, 0, 0
"M1126020", 12.47, 1,    7255.49,  -28.2,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126023", 12.47, 1,    7255.48,  -28.2,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026906", 12.47, 1,    7327.14,  -31.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209824", 12.47, 3,    7534.02,   91.3,    1.0465, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209828", 12.47, 3,    7529.02,   91.3,    1.0458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195315", 12.47, 1,    7481.57,  -30.0,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069590", 12.47, 2,    7514.91, -148.6,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069595", 12.47, 2,    7512.32, -148.6,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027004", 12.47, 2,     7264.2, -149.6,     1.009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897765", 12.47, 2,    7262.39, -149.6,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047314", 12.47, 1,    7420.26,  -30.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137961", 12.47, 1,    7420.15,  -30.5,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876814", 12.47, 1,    7272.25,  -31.7,    1.0101, 2,    7342.94, -149.8,    1.0199, 3,    7398.56,   95.7,    1.0276, 0, 0, 0, 0
"M1026834", 12.47, 1,    7270.23,  -31.7,    1.0098, 2,    7338.98, -149.8,    1.0194, 3,    7398.47,   95.7,    1.0276, 0, 0, 0, 0
"M1008743", 12.47, 2,    7292.27, -150.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008742", 12.47, 2,    7291.76, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827525", 12.47, 1,    7298.51,  -31.7,    1.0137, 2,    7377.68, -149.7,    1.0247, 3,    7400.35,   95.7,    1.0279, 0, 0, 0, 0
"M1026902", 12.47, 1,    7294.98,  -31.7,    1.0133, 2,    7375.28, -149.7,    1.0244, 3,    7400.26,   95.7,    1.0279, 0, 0, 0, 0
"N1144663", 12.47, 1,     7336.9,  -29.6,    1.0191, 2,    7545.48, -148.1,     1.048, 3,    7516.44,   95.6,     1.044, 0, 0, 0, 0
"M1089215", 12.47, 1,    7334.85,  -29.6,    1.0188, 2,     7545.8, -148.1,    1.0481, 3,    7516.77,   95.6,    1.0441, 0, 0, 0, 0
"M1069467", 12.47, 1,    7339.37,  -31.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047324", 12.47, 1,    7430.43,  -30.5,    1.0321, 2,    7408.49, -150.1,     1.029, 3,    7532.07,   90.6,    1.0462, 0, 0, 0, 0
"L2897780", 12.47, 1,    7427.24,  -30.5,    1.0316, 2,     7404.7, -150.1,    1.0285, 3,    7531.66,   90.6,    1.0461, 0, 0, 0, 0
"M1069411", 12.47, 1,     7324.6,  -31.2,    1.0174, 2,    7313.79, -149.6,    1.0159, 3,    7373.03,   95.4,    1.0241, 0, 0, 0, 0
"L2711226", 12.47, 1,    7505.64,  -28.8,    1.0425, 2,    7623.54, -148.0,    1.0589, 3,    7593.13,   92.6,    1.0547, 0, 0, 0, 0
"L3101789", 12.47, 1,    7249.87,  -31.7,     1.007, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841616", 12.47, 1,    7331.13,  -31.2,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089170", 12.47, 3,    7513.46,   92.1,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879062", 12.47, 1,       3764,  -82.8,   0.52281, 2,       3764,  -82.8,   0.52281, 3,    7511.19,   92.1,    1.0433, 4, 1.64674E-020,  -82.8, 2.2873E-024
"N1139545", 12.47, 3,     7514.3,   91.2,    1.0437, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069174", 12.47, 3,    7512.75,   91.2,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140517", 12.47, 1,    7426.15,  -28.8,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3157718", 12.47, 1,     7425.9,  -28.8,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2727008", 12.47, 2,    7510.38, -148.6,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069629", 12.47, 2,    7508.05, -148.6,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691944", 12.47, 1,    7235.81,  -31.7,     1.005, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1230121", 12.47, 3,    7590.38,   92.2,    1.0543, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069533", 12.47, 1,    7296.06,  -29.9,    1.0134, 2,    7545.05, -148.5,     1.048, 3,    7527.27,   95.6,    1.0455, 0, 0, 0, 0
"N1136356", 12.47, 1,    7295.92,  -29.9,    1.0134, 2,    7545.19, -148.5,     1.048, 3,    7527.11,   95.6,    1.0455, 0, 0, 0, 0
"M1142865", 12.47, 1,    7462.35,  -28.7,    1.0365, 2,       7642, -147.8,    1.0615, 3,    7589.61,   93.1,    1.0542, 0, 0, 0, 0
"M1047526", 12.47, 1,    7430.49,  -31.2,    1.0321, 2,    7416.23, -149.2,    1.0301, 3,    7419.99,   95.6,    1.0306, 0, 0, 0, 0
"N1136666", 12.47, 1,    7429.44,  -31.2,    1.0319, 2,    7415.82, -149.2,      1.03, 3,    7419.76,   95.6,    1.0306, 0, 0, 0, 0
"L2804253", 12.47, 1,    7481.09,  -30.0,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209790", 12.47, 1,     7560.1,  -29.3,    1.0501, 2,    7582.47, -148.6,    1.0532, 3,    7578.41,   91.5,    1.0526, 0, 0, 0, 0
"M1209788", 12.47, 1,     7557.9,  -29.3,    1.0498, 2,    7584.06, -148.6,    1.0534, 3,    7578.77,   91.6,    1.0527, 0, 0, 0, 0
"P850400", 12.47, 3,     7367.3,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029500", 12.47, 1,    7243.45,  -31.7,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026764", 12.47, 1,    7243.24,  -31.7,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108375", 12.47, 3,    7587.55,   94.6,    1.0539, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069217", 12.47, 3,    7498.08,   91.2,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954350", 12.47, 3,    7497.87,   91.2,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2802481", 12.47, 1,    7321.48,  -28.3,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214549", 12.47, 1,    7321.36,  -28.3,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2851933", 12.47, 1,    7265.12,  -31.4,    1.0091, 2,    7403.44, -149.2,    1.0283, 3,    7352.28,   95.8,    1.0212, 0, 0, 0, 0
"L3207907", 12.47, 1,    7265.02,  -31.4,    1.0091, 2,    7403.46, -149.2,    1.0283, 3,    7352.27,   95.8,    1.0212, 0, 0, 0, 0
"L2841619", 12.47, 3,    7507.28,   92.1,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108380", 12.47, 1,    7325.39,  -28.3,    1.0175, 2,    7680.56, -147.2,    1.0668, 3,    7586.08,   94.8,    1.0537, 0, 0, 0, 0
"P904452", 12.47, 2,    7680.49, -147.2,    1.0668, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136995", 12.47, 3,    7410.45,   95.6,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047613", 12.47, 3,    7410.29,   95.6,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-306687", 12.47, 2,    7410.89, -150.0,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916625", 12.47, 2,    7410.61, -150.0,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009724", 12.47, 1,    7248.51,  -31.7,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009720", 12.47, 1,    7247.63,  -31.7,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822862", 12.47, 3,    7530.23,   92.1,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6019477-1_INT", 12.47, 3,    7378.14,   95.8,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182727", 12.47, 3,    7378.13,   95.8,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027043", 12.47, 1,    7203.13,  -31.8,    1.0005, 2,    7359.72, -149.8,    1.0222, 3,    7378.26,   95.8,    1.0248, 0, 0, 0, 0
"M1026948", 12.47, 2,    7361.55, -149.8,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026949", 12.47, 2,    7361.53, -149.8,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089131", 12.47, 1,    7471.52,  -29.6,    1.0378, 2,     7525.1, -148.9,    1.0452, 3,    7537.29,   91.5,    1.0469, 0, 0, 0, 0
"L3270854", 12.47, 1,    7471.52,  -29.6,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209763", 12.47, 2,     7595.9, -148.5,    1.0551, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3176661", 12.47, 3,    7494.07,   91.2,    1.0409, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2970804", 12.47, 3,    7494.02,   91.2,    1.0409, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827504", 12.47, 1,    7345.77,  -31.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137957", 12.47, 1,    7345.76,  -31.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936275", 12.47, 2,    7595.57, -148.5,     1.055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766722", 12.47, 2,    7259.13, -149.8,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142079", 12.47, 2,    7613.12, -148.0,    1.0574, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036162", 12.47, 2,    7613.12, -148.0,    1.0574, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026724", 12.47, 1,    7288.77,  -31.4,    1.0124, 2,     7402.3, -149.2,    1.0282, 3,    7361.06,   95.8,    1.0224, 0, 0, 0, 0
"R18243", 12.47, 1,    7288.35,  -31.4,    1.0123, 2,    7402.34, -149.2,    1.0282, 3,    7360.93,   95.8,    1.0224, 0, 0, 0, 0
"L2710504", 12.47, 2,    7253.31, -149.6,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142860", 12.47, 1,    7471.26,  -28.8,    1.0377, 2,    7639.02, -147.9,     1.061, 3,    7590.24,   93.0,    1.0543, 0, 0, 0, 0
"P895114", 12.47, 1,    7471.25,  -28.8,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197652", 12.47, 1,    7295.31,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827575", 12.47, 3,    7373.04,   95.5,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069437", 12.47, 3,    7373.01,   95.5,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069620", 12.47, 2,     7511.6, -148.6,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3270814", 12.47, 1,    7320.18,  -31.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026378", 12.47, 1,    7383.78,  -30.5,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897778", 12.47, 1,    7383.05,  -30.5,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069532", 12.47, 2,    7545.03, -148.5,     1.048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785534", 12.47, 1,    3780.95,   36.5,   0.52516, 2,    7544.97, -148.5,     1.048, 3,    3780.95,   36.5,   0.52516, 4, 1.64535E-020,   36.5, 2.2854E-024
"M1069147", 12.47, 3,    7506.68,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066801", 12.47, 3,    7506.66,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069556", 12.47, 1,    7295.78,  -29.9,    1.0134, 2,     7545.3, -148.5,     1.048, 3,    7527.03,   95.6,    1.0455, 0, 0, 0, 0
"P901932", 12.47, 3,    7527.02,   95.6,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691967", 12.47, 1,    7235.98,  -30.5,    1.0051, 2,    7556.26, -148.8,    1.0495, 3,    7516.62,   95.6,     1.044, 0, 0, 0, 0
"M1069504", 12.47, 1,    7227.79,  -30.5,    1.0039, 2,    7554.31, -148.8,    1.0493, 3,    7514.16,   95.6,    1.0437, 0, 0, 0, 0
"M1166393", 12.47, 3,    7507.46,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166395", 12.47, 3,    7506.72,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766718", 12.47, 1,    7478.07,  -30.1,    1.0387, 2,    7468.09, -149.5,    1.0373, 3,    7521.06,   90.9,    1.0447, 0, 0, 0, 0
"L3048206", 12.47, 1,     7475.1,  -30.2,    1.0383, 2,    7463.76, -149.6,    1.0367, 3,    7522.39,   90.9,    1.0448, 0, 0, 0, 0
"M1047821", 12.47, 2,    7260.37, -149.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2684420", 12.47, 2,    7260.19, -149.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P850080", 12.47, 1,    7321.19,  -28.3,    1.0169, 2,    7677.27, -147.2,    1.0664, 3,    7581.16,   94.8,     1.053, 0, 0, 0, 0
"221-311905", 12.47, 1,    7321.19,  -28.3,    1.0169, 2,    7677.26, -147.2,    1.0664, 3,    7581.16,   94.8,     1.053, 0, 0, 0, 0
"M1089204", 12.47, 1,    7400.15,  -29.0,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3157167", 12.47, 1,    7400.01,  -29.0,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1186072", 12.47, 1,    7543.71,  -29.2,    1.0478, 2,    7594.34, -148.5,    1.0548, 3,    7581.24,   91.8,     1.053, 0, 0, 0, 0
"M1186067", 12.47, 1,    7542.17,  -29.2,    1.0476, 2,    7595.46, -148.5,     1.055, 3,    7581.53,   91.8,    1.0531, 0, 0, 0, 0
"M1047432", 12.47, 1,     7232.8,  -31.5,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879075", 12.47, 1,    7232.77,  -31.5,    1.0046, 2,    3624.16,  153.8,   0.50339, 3,    3624.16,  153.8,   0.50339, 4, 1.65996E-020,  153.8, 2.3056E-024
"M3037537", 12.47, 2,    7298.62, -149.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3231269", 12.47, 2,    7298.18, -149.9,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"R42247", 12.47, 1,    7498.22,  -28.9,    1.0415, 2,    7630.88, -148.0,    1.0599, 3,    7592.45,   92.7,    1.0546, 0, 0, 0, 0
"M1149233", 12.47, 1,    7496.24,  -28.9,    1.0412, 2,     7631.3, -148.0,      1.06, 3,    7592.26,   92.7,    1.0545, 0, 0, 0, 0
"M1108266", 12.47, 2,    7497.46, -149.0,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108265", 12.47, 2,    7497.01, -149.0,    1.0413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069543", 12.47, 2,    7530.51, -148.5,     1.046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069535", 12.47, 2,    7530.45, -148.5,     1.046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126017", 12.47, 1,    7255.43,  -28.2,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047711", 12.47, 1,    7251.88,  -30.4,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047718", 12.47, 1,    7251.69,  -30.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069136", 12.47, 1,    7456.62,  -30.5,    1.0357, 2,    7434.89, -150.0,    1.0327, 3,    7532.65,   90.6,    1.0463, 0, 0, 0, 0
"M1009771", 12.47, 2,    7335.32, -149.8,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2914323", 12.47, 1,    3675.64,   35.4,   0.51054, 2,    7335.26, -149.8,    1.0188, 3,    3675.64,   35.4,   0.51054, 4, 1.65485E-020,   35.4, 2.2985E-024
"M1069218", 12.47, 3,    7496.04,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954351", 12.47, 3,    7495.99,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026744", 12.47, 1,     7299.6,  -31.3,    1.0139, 2,    7401.39, -149.2,     1.028, 3,     7364.5,   95.7,    1.0229, 0, 0, 0, 0
"M1008752", 12.47, 2,       7294, -150.3,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008746", 12.47, 2,    7292.87, -150.3,     1.013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069457", 12.47, 1,    7336.02,  -31.3,     1.019, 2,    7339.05, -149.5,    1.0194, 3,     7373.7,   95.5,    1.0242, 0, 0, 0, 0
"E182745", 12.47, 1,    7336.02,  -31.3,     1.019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139546", 12.47, 2,    7509.27, -149.0,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026363", 12.47, 3,    7531.87,   90.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897779", 12.47, 3,    7531.65,   90.6,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841626", 12.47, 3,    7498.04,   91.2,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2711234", 12.47, 2,     7610.6, -148.1,    1.0571, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973178", 12.47, 2,    7331.16, -149.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1149236", 12.47, 1,    7500.82,  -28.9,    1.0418, 2,    7628.59, -148.1,    1.0596, 3,    7591.38,   92.6,    1.0544, 0, 0, 0, 0
"P829974", 12.47, 1,    7500.81,  -28.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160862", 12.47, 3,    7587.57,   93.4,    1.0539, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104850", 12.47, 3,    7587.49,   93.4,    1.0539, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748130", 12.47, 2,    7422.58, -150.0,     1.031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3083019", 12.47, 1,    7197.04,  -31.8,   0.99965, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027080", 12.47, 1,    7196.05,  -31.8,   0.99951, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085389", 12.47, 2,    7293.97, -150.3,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729405", 12.47, 2,    7497.95, -149.0,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P828362", 12.47, 1,    7399.29,  -31.2,    1.0277, 2,    7396.75, -149.3,    1.0274, 3,     7412.8,   95.6,    1.0296, 0, 0, 0, 0
"N1136671", 12.47, 1,    7398.99,  -31.2,    1.0277, 2,    7396.36, -149.3,    1.0273, 3,    7412.72,   95.6,    1.0296, 0, 0, 0, 0
"P901941", 12.47, 1,    7418.93,  -28.6,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251799", 12.47, 1,    7418.91,  -28.6,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026308", 12.47, 2,    7300.89, -150.3,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897764", 12.47, 2,    7300.79, -150.3,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009840", 12.47, 2,    7301.17, -149.9,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991901", 12.47, 2,    7300.75, -149.9,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134470", 12.47, 1,    7186.48,  -31.8,   0.99818, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251808", 12.47, 1,    7183.83,  -31.8,   0.99782, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139086", 12.47, 2,    7252.03, -149.8,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137992", 12.47, 1,    7370.66,  -31.2,    1.0238, 2,    7393.66, -149.3,     1.027, 3,    7391.22,   95.7,    1.0266, 0, 0, 0, 0
"196-29520", 12.47, 1,    7370.48,  -31.2,    1.0237, 2,    7393.57, -149.3,    1.0269, 3,    7391.16,   95.7,    1.0266, 0, 0, 0, 0
"L3029501", 12.47, 2,    7294.01, -149.7,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036165", 12.47, 2,       7294, -149.7,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026857", 12.47, 1,    7334.77,  -31.5,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026859", 12.47, 1,    7334.59,  -31.5,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108311", 12.47, 1,    7527.06,  -28.9,    1.0455, 2,     7611.2, -148.1,    1.0572, 3,    7591.57,   92.2,    1.0544, 0, 0, 0, 0
"L2898526", 12.47, 3,    7591.54,   92.2,    1.0544, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048965", 12.47, 1,     7491.4,  -28.9,    1.0405, 2,    7632.33, -148.0,    1.0601, 3,    7591.78,   92.7,    1.0545, 0, 0, 0, 0
"L3216123", 12.47, 1,    7390.94,  -31.2,    1.0266, 2,    7385.44, -149.4,    1.0258, 3,    7410.63,   95.6,    1.0293, 4, 1.96256E-020,  110.3, 2.7259E-024
"N1136996", 12.47, 1,    7385.89,  -31.2,    1.0259, 2,    7379.15, -149.4,    1.0249, 3,    7411.26,   95.6,    1.0294, 0, 0, 0, 0
"M1069202", 12.47, 3,    7504.87,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879073", 12.47, 3,    7502.84,   91.2,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089093", 12.47, 3,    7507.43,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047786", 12.47, 2,    7274.63, -149.6,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048207", 12.47, 2,    7273.28, -149.6,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160868", 12.47, 2,    7617.44, -148.0,     1.058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3082988", 12.47, 2,    7617.36, -148.0,     1.058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936211", 12.47, 1,    3801.92,  -81.0,   0.52808, 2,    3801.92,  -81.0,   0.52808, 3,    7586.73,   94.0,    1.0538, 4, 1.64362E-020,  -81.0, 2.2829E-024
"N1140525", 12.47, 3,    7407.25,   95.6,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3645809", 12.47, 3,    7406.79,   95.6,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829962", 12.47, 3,    7592.18,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142835", 12.47, 3,    7592.16,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3125349", 12.47, 1,    7323.12,  -31.2,    1.0172, 2,    7308.03, -149.7,    1.0151, 3,    7370.73,   95.4,    1.0238, 0, 0, 0, 0
"N1138604", 12.47, 1,    7323.15,  -31.2,    1.0172, 2,    7307.99, -149.7,    1.0151, 3,    7370.11,   95.4,    1.0237, 0, 0, 0, 0
"D5710794-3_INT", 12.47, 1,    7576.39,  -29.4,    1.0523, 2,    7554.41, -148.9,    1.0493, 3,    7570.44,   91.1,    1.0515, 0, 0, 0, 0
"E192860", 12.47, 1,    7576.43,  -29.4,    1.0523, 2,    7554.54, -148.9,    1.0493, 3,    7570.58,   91.1,    1.0515, 0, 0, 0, 0
"L3254216", 12.47, 1,    7218.52,  -31.5,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785511", 12.47, 1,    7399.81,  -29.0,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897784", 12.47, 2,    7403.29, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026496", 12.47, 2,    7403.23, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P859135", 12.47, 1,    7374.37,  -31.2,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027002", 12.47, 1,    7219.13,  -31.8,    1.0027, 2,    7359.41, -149.8,    1.0222, 3,    7383.08,   95.8,    1.0255, 0, 0, 0, 0
"L2673313", 12.47, 1,    7216.12,  -31.8,    1.0023, 2,    7359.27, -149.8,    1.0222, 3,    7382.25,   95.8,    1.0254, 4, 2.43716E-020,  103.2, 3.3852E-024
"M1047725", 12.47, 2,    7343.29, -149.4,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047728", 12.47, 2,    7343.21, -149.4,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047300", 12.47, 1,    7408.15,  -30.5,     1.029, 2,    7377.15, -150.1,    1.0247, 3,    7530.14,   90.6,    1.0459, 0, 0, 0, 0
"M1047299", 12.47, 1,    7406.64,  -30.5,    1.0288, 2,    7374.68, -150.1,    1.0243, 3,    7530.33,   90.6,    1.0459, 0, 0, 0, 0
"L3122835", 12.47, 2,    7514.84, -148.6,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3234185", 12.47, 2,    7252.08, -149.6,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3065750", 12.47, 2,    7251.99, -149.6,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991943", 12.47, 3,    7527.97,   90.6,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2952013", 12.47, 1,     7309.7,  -31.6,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026701", 12.47, 1,    7261.26,  -31.4,    1.0086, 2,    7404.53, -149.2,    1.0285, 3,    7349.42,   95.8,    1.0208, 0, 0, 0, 0
"M1026697", 12.47, 1,    7260.69,  -31.4,    1.0085, 2,    7404.67, -149.2,    1.0285, 3,    7348.96,   95.8,    1.0208, 0, 0, 0, 0
"M1069730", 12.47, 2,    7252.59, -149.6,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3159037", 12.47, 1,    3634.05,   35.7,   0.50476, 2,    7252.46, -149.6,    1.0073, 3,    3634.05,   35.7,   0.50476, 4, 1.65904E-020,   35.7, 2.3044E-024
"M1142833", 12.47, 3,    7592.12,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P901913", 12.47, 3,    7397.26,   95.6,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140823", 12.47, 1,    7265.63,  -31.4,    1.0092, 2,    7403.56, -149.2,    1.0283, 3,    7352.39,   95.8,    1.0212, 0, 0, 0, 0
"M1027066", 12.47, 3,    7371.49,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841645", 12.47, 3,    7371.47,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125959", 12.47, 3,     7586.8,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125974", 12.47, 3,     7586.7,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069191", 12.47, 1,    7481.93,  -30.0,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108258", 12.47, 2,    7492.58, -149.0,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829976", 12.47, 1,    7488.47,  -28.8,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955078", 12.47, 1,    7488.43,  -28.8,    1.0401, 2,    3752.57,  156.2,   0.52122, 3,    3752.57,  156.2,   0.52122, 4, 1.6477E-020,  156.2, 2.2886E-024
"N1147867", 12.47, 3,    7507.55,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5837361-8_INT", 12.47, 3,    7507.55,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026792", 12.47, 1,    7302.69,  -31.6,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2821010", 12.47, 1,    7301.95,  -31.6,    1.0142, 2,    3658.91,  153.6,   0.50821, 3,    3658.91,  153.6,   0.50821, 4, 1.65639E-020,  153.6, 2.3007E-024
"M1125976", 12.47, 1,    7364.53,  -28.4,    1.0229, 2,    7675.51, -147.3,    1.0661, 3,    7587.45,   94.4,    1.0539, 0, 0, 0, 0
"N1142112", 12.47, 2,    7493.08, -149.0,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827496", 12.47, 2,    7493.04, -149.0,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-240988", 12.47, 3,    7344.12,   95.8,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141411", 12.47, 3,     7344.1,   95.8,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829956", 12.47, 3,    7588.58,   93.3,     1.054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5535139-1_INT", 12.47, 1,    7324.42,  -28.2,    1.0173, 2,     7691.3, -147.1,    1.0683, 3,    7588.55,   94.9,     1.054, 0, 0, 0, 0
"E183473", 12.47, 1,    7324.37,  -28.2,    1.0173, 2,    7691.38, -147.1,    1.0683, 3,     7588.7,   94.9,    1.0541, 0, 0, 0, 0
"M1125997", 12.47, 1,    7324.65,  -28.2,    1.0174, 2,    7691.19, -147.1,    1.0683, 3,    7588.55,   94.9,     1.054, 0, 0, 0, 0
"M1047518", 12.47, 2,    7406.72, -149.3,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973160", 12.47, 2,    7406.67, -149.3,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134471", 12.47, 1,    7196.05,  -31.8,   0.99951, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009838", 12.47, 2,    7304.73, -149.9,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801896", 12.47, 2,    7303.98, -149.9,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827520", 12.47, 3,     7514.4,   91.2,    1.0437, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009784", 12.47, 1,    7254.67,  -31.7,    1.0077, 2,     7335.4, -149.8,    1.0189, 3,    7397.41,   95.8,    1.0275, 0, 0, 0, 0
"M1009770", 12.47, 1,    7253.32,  -31.7,    1.0075, 2,    7335.33, -149.8,    1.0189, 3,    7397.41,   95.8,    1.0275, 0, 0, 0, 0
"N1136669", 12.47, 1,    7403.86,  -31.3,    1.0284, 2,    7406.54, -149.3,    1.0287, 3,       7414,   95.6,    1.0298, 0, 0, 0, 0
"L3103822", 12.47, 1,    7399.58,  -31.3,    1.0278, 2,    7405.89, -149.3,    1.0287, 3,    7412.75,   95.6,    1.0296, 0, 0, 0, 0
"M3768670", 12.47, 1,    7361.33,  -31.4,    1.0225, 2,    7401.29, -149.4,     1.028, 3,    7405.39,   95.7,    1.0286, 0, 0, 0, 0
"P1123251", 12.47, 1,    7361.24,  -31.4,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136994", 12.47, 3,    7408.38,   95.6,     1.029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729428", 12.47, 1,    7249.12,  -31.4,    1.0069, 2,    3632.37,  153.8,   0.50453, 3,    3632.37,  153.8,   0.50453, 4, 1.6591E-020,  153.8, 2.3044E-024
"M1026926", 12.47, 1,    7278.45,  -31.7,     1.011, 2,    7367.91, -149.8,    1.0234, 3,    7398.34,   95.7,    1.0276, 0, 0, 0, 0
"N1138000", 12.47, 1,    7278.45,  -31.7,     1.011, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-242079", 12.47, 1,    7540.12,  -29.2,    1.0473, 2,    7596.37, -148.5,    1.0551, 3,    7581.79,   91.9,    1.0531, 0, 0, 0, 0
