Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"L3011293", 12.47, 1,    7540.09,  -29.2,    1.0473, 2,    7596.35, -148.5,    1.0551, 3,    7581.78,   91.9,    1.0531, 0, 0, 0, 0
"M1026777", 12.47, 1,    7301.53,  -31.6,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3233353", 12.47, 1,    7301.42,  -31.6,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029506", 12.47, 2,    7406.78, -149.3,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010559", 12.47, 1,    7319.97,  -31.2,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069213", 12.47, 3,    7499.22,   91.2,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178977", 12.47, 3,     7499.1,   91.2,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108534", 12.47, 1,     7426.2,  -28.8,    1.0315, 2,       7532, -147.4,    1.0462, 3,    7503.74,   95.6,    1.0423, 0, 0, 0, 0
"P901934", 12.47, 1,    7426.19,  -28.8,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829796", 12.47, 3,    7499.31,   95.6,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142107", 12.47, 3,    7499.09,   95.6,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691965", 12.47, 2,    7544.97, -148.5,     1.048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785538", 12.47, 1,    7253.67,  -30.4,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139259", 12.47, 3,    7372.96,   95.5,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710543", 12.47, 3,    7372.93,   95.5,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"Q1301", 12.47, 1,    7476.71,  -28.8,    1.0385, 2,    7637.19, -147.9,    1.0608, 3,    7590.66,   92.9,    1.0543, 0, 0, 0, 0
"L3160872", 12.47, 1,    7475.65,  -28.8,    1.0383, 2,    7637.55, -147.9,    1.0608, 3,    7590.57,   93.0,    1.0543, 4, 7.9089E-021,  108.4, 1.0985E-024
"P827509", 12.47, 2,    7291.64, -149.5,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047793", 12.47, 2,    7275.01, -149.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827555", 12.47, 2,       7275, -149.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879069", 12.47, 1,    7335.89,  -31.1,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955006", 12.47, 3,    7496.99,   95.6,    1.0413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692600", 12.47, 3,    7496.95,   95.6,    1.0413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029505", 12.47, 3,    7434.14,   95.6,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673318", 12.47, 1,    3725.26,  -79.3,   0.51743, 2,    3725.26,  -79.3,   0.51743, 3,    7434.04,   95.6,    1.0326, 4, 1.65013E-020,  -79.3, 2.292E-024
"M1026682", 12.47, 1,    7259.64,  -31.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047424", 12.47, 2,    7292.93, -149.7,     1.013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691949", 12.47, 2,    7292.86, -149.7,     1.013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026699", 12.47, 2,    7245.39, -149.8,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085403", 12.47, 1,    7260.53,  -31.4,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4113345", 12.47, 3,    7397.17,   95.6,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235255", 12.47, 1,    7425.74,  -30.5,    1.0314, 2,    7402.95, -150.1,    1.0283, 3,    7531.46,   90.6,    1.0461, 0, 0, 0, 0
"M1047316", 12.47, 1,    7423.98,  -30.5,    1.0312, 2,    7400.93, -150.1,     1.028, 3,    7531.22,   90.6,    1.0461, 0, 0, 0, 0
"M1026886", 12.47, 1,    7303.06,  -31.6,    1.0144, 2,    7380.45, -149.7,    1.0251, 3,    7400.48,   95.7,    1.0279, 0, 0, 0, 0
"L3120484", 12.47, 1,    7302.99,  -31.6,    1.0144, 2,     7380.4, -149.7,    1.0251, 3,    7400.48,   95.7,    1.0279, 0, 0, 0, 0
"L2879078", 12.47, 1,    7259.72,  -31.4,    1.0084, 2,     7404.9, -149.2,    1.0285, 3,     7347.8,   95.8,    1.0206, 0, 0, 0, 0
"M1026681", 12.47, 1,    7259.58,  -31.4,    1.0083, 2,    7404.92, -149.2,    1.0285, 3,    7347.38,   95.8,    1.0205, 0, 0, 0, 0
"L3232902", 12.47, 1,    7310.52,  -28.2,    1.0154, 2,    7697.73, -147.0,    1.0692, 3,    7589.19,   95.1,    1.0541, 0, 0, 0, 0
"L3123509", 12.47, 1,    7540.13,  -29.2,    1.0473, 2,    7596.36, -148.5,    1.0551, 3,    7581.78,   91.9,    1.0531, 0, 0, 0, 0
"M1209772", 12.47, 1,    7540.13,  -29.2,    1.0473, 2,    7596.36, -148.5,    1.0551, 3,    7581.78,   91.9,    1.0531, 0, 0, 0, 0
"R20703", 12.47, 1,    7323.91,  -28.2,    1.0173, 2,    7691.59, -147.1,    1.0683, 3,    7588.71,   94.9,    1.0541, 0, 0, 0, 0
"L2859403", 12.47, 1,    7320.85,  -28.2,    1.0168, 2,    7692.99, -147.1,    1.0685, 3,    7588.81,   95.0,    1.0541, 0, 0, 0, 0
"M1026927", 12.47, 1,    7277.86,  -31.7,    1.0109, 2,     7367.8, -149.8,    1.0234, 3,    7398.22,   95.7,    1.0276, 0, 0, 0, 0
"M1125914", 12.47, 1,    7519.47,  -28.8,    1.0444, 2,    7615.51, -148.0,    1.0578, 3,    7593.17,   92.4,    1.0547, 0, 0, 0, 0
"L2917328", 12.47, 1,       7520,  -28.8,    1.0445, 2,     7615.2, -148.0,    1.0577, 3,       7593,   92.4,    1.0546, 0, 0, 0, 0
"L2841635", 12.47, 1,    7361.69,  -31.2,    1.0225, 2,    7396.22, -149.2,    1.0273, 3,    7386.78,   95.7,     1.026, 0, 0, 0, 0
"L2766499", 12.47, 3,    7408.21,   95.6,     1.029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047444", 12.47, 2,    7267.82, -149.7,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108459", 12.47, 2,    7676.88, -147.2,    1.0663, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2802480", 12.47, 2,     7676.4, -147.2,    1.0662, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691954", 12.47, 1,       7400,  -30.5,    1.0278, 2,    7363.84, -150.2,    1.0228, 3,    7531.53,   90.6,    1.0461, 0, 0, 0, 0
"L3122849", 12.47, 1,    7398.49,  -30.5,    1.0276, 2,    7361.48, -150.2,    1.0225, 3,     7531.8,   90.6,    1.0461, 0, 0, 0, 0
"L2764411", 12.47, 3,    7494.81,   91.2,     1.041, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026907", 12.47, 1,    7287.37,  -31.7,    1.0122, 2,    7369.63, -149.7,    1.0236, 3,    7400.13,   95.7,    1.0279, 0, 0, 0, 0
"L2729206", 12.47, 1,    3713.26,  -79.2,   0.51576, 2,    3713.26,  -79.2,   0.51576, 3,    7410.16,   95.6,    1.0293, 4, 2.26943E-006,  -79.2, 3.1522E-010
"L2804957", 12.47, 3,    7494.32,   91.2,    1.0409, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048937", 12.47, 3,     7494.2,   91.2,    1.0409, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822872", 12.47, 1,    7358.59,  -31.3,    1.0221, 2,    7387.63, -149.3,    1.0261, 3,    7386.92,   95.6,     1.026, 0, 0, 0, 0
"L3235946", 12.47, 1,    7259.87,  -28.2,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126005", 12.47, 1,    7257.81,  -28.2,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009698", 12.47, 1,    7244.94,  -31.7,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3156034", 12.47, 1,     7244.8,  -31.7,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254205", 12.47, 3,    7527.48,   90.6,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197647", 12.47, 1,    7314.75,  -31.3,     1.016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026778", 12.47, 1,    7314.75,  -31.3,     1.016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026844", 12.47, 1,    7272.33,  -31.7,    1.0101, 2,    7343.09, -149.8,    1.0199, 3,    7398.57,   95.7,    1.0276, 0, 0, 0, 0
"N1147861", 12.47, 3,    7398.56,   95.7,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973833", 12.47, 1,    7514.99,  -29.0,    1.0438, 2,    7617.05, -148.2,     1.058, 3,    7587.21,   92.3,    1.0538, 0, 0, 0, 0
"M1166373", 12.47, 1,    7513.52,  -29.0,    1.0436, 2,    7618.23, -148.2,    1.0582, 3,    7587.58,   92.4,    1.0539, 0, 0, 0, 0
"L2991902", 12.47, 2,    7298.91, -150.3,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008758", 12.47, 2,    7297.11, -150.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026734", 12.47, 1,    7241.01,  -31.7,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3065696", 12.47, 1,    7240.83,  -31.7,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748780", 12.47, 1,    7256.63,  -28.2,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125987", 12.47, 1,    7351.02,  -28.3,     1.021, 2,    7680.61, -147.3,    1.0668, 3,    7587.71,   94.6,    1.0539, 0, 0, 0, 0
"P901945", 12.47, 1,    7351.02,  -28.3,     1.021, 2,    7680.61, -147.3,    1.0668, 3,    7587.71,   94.6,    1.0539, 0, 0, 0, 0
"P901910", 12.47, 2,    7315.65, -149.6,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027122", 12.47, 1,    7264.69,  -28.1,     1.009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108506", 12.47, 1,    7264.55,  -28.1,     1.009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841637", 12.47, 3,    7527.65,   90.6,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139539", 12.47, 1,    7454.39,  -30.5,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710520", 12.47, 1,    7454.08,  -30.5,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089119", 12.47, 1,    7509.82,  -29.7,    1.0431, 2,    7509.46, -149.0,     1.043, 3,    7527.86,   91.4,    1.0456, 0, 0, 0, 0
"P827521", 12.47, 2,    7509.38, -149.0,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3046854", 12.47, 2,    7254.95, -149.8,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047478", 12.47, 3,    7377.68,   95.6,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766716", 12.47, 3,    7377.57,   95.6,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137003", 12.47, 1,    7369.42,  -31.2,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973171", 12.47, 1,    3767.97,   36.5,   0.52336, 2,    7519.11, -148.6,    1.0444, 3,    3767.97,   36.5,   0.52336, 4, 1.64644E-020,   36.5, 2.2869E-024
"L3085392", 12.47, 3,    7513.38,   92.1,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P875742", 12.47, 2,    7369.63, -149.7,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010008", 12.47, 1,    7167.69,  -31.9,   0.99557, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3784018", 12.47, 1,    7340.76,  -31.2,    1.0196, 2,    7303.13, -149.5,    1.0144, 3,    7425.41,   95.7,    1.0314, 0, 0, 0, 0
"M1026703", 12.47, 3,    7349.87,   95.8,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973166", 12.47, 3,    7349.78,   95.8,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3068944", 12.47, 2,    7614.83, -148.0,    1.0577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047550", 12.47, 1,    7494.79,  -30.9,     1.041, 2,    7435.88, -149.0,    1.0328, 3,    7439.36,   95.6,    1.0333, 0, 0, 0, 0
"L2936270", 12.47, 1,    7562.01,  -29.3,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086078", 12.47, 1,    7561.87,  -29.3,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047593", 12.47, 1,    7396.94,  -31.2,    1.0274, 2,    7393.72, -149.3,     1.027, 3,     7412.2,   95.6,    1.0295, 0, 0, 0, 0
"M1047615", 12.47, 1,    7391.04,  -31.2,    1.0266, 2,    7385.56, -149.4,    1.0258, 3,    7410.62,   95.6,    1.0293, 0, 0, 0, 0
"M1009855", 12.47, 2,    7303.82, -149.9,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748139", 12.47, 2,    7303.77, -149.9,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140832", 12.47, 3,    7345.23,   95.8,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841631", 12.47, 3,    7345.21,   95.8,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047819", 12.47, 2,    7261.09, -149.6,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916610", 12.47, 2,    7403.53, -149.2,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879076", 12.47, 3,    7509.53,   91.2,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089122", 12.47, 3,    7508.73,   91.2,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691939", 12.47, 2,    7315.69, -149.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069489", 12.47, 3,    7370.93,   95.5,    1.0238, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2933120", 12.47, 1,    3693.48,  -79.3,   0.51301, 2,    3693.48,  -79.3,   0.51301, 3,    7370.76,   95.5,    1.0238, 4, 1.65308E-020,  -79.3, 2.2961E-024
"M1069225", 12.47, 3,    7495.98,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089120", 12.47, 1,    7511.77,  -29.7,    1.0434, 2,    7513.12, -149.0,    1.0436, 3,    7530.07,   91.4,    1.0459, 0, 0, 0, 0
"L3645810", 12.47, 3,    7406.23,   95.6,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763623", 12.47, 3,    7406.21,   95.6,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649304", 12.47, 1,    7355.59,  -31.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027042", 12.47, 3,    7378.05,   95.8,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178969", 12.47, 2,    7307.14, -149.9,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729401", 12.47, 2,    7307.09, -149.9,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235249", 12.47, 1,    7323.37,  -31.6,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954348", 12.47, 1,    7322.42,  -31.6,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066812", 12.47, 1,    7336.13,  -31.1,     1.019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841622", 12.47, 1,    7335.77,  -31.1,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209787", 12.47, 1,     7553.9,  -29.2,    1.0492, 2,    7586.95, -148.6,    1.0538, 3,    7579.44,   91.6,    1.0528, 0, 0, 0, 0
"L2823611", 12.47, 1,    7549.27,  -29.2,    1.0486, 2,    7590.31, -148.5,    1.0543, 3,    7580.24,   91.7,    1.0529, 0, 0, 0, 0
"196-35541", 12.47, 3,     7589.1,   92.2,    1.0541, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108317", 12.47, 3,    7585.03,   92.2,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047340", 12.47, 1,     7441.3,  -30.5,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991923", 12.47, 1,    7441.24,  -30.5,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026661", 12.47, 1,    7259.27,  -31.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827530", 12.47, 1,    7259.27,  -31.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827503", 12.47, 3,    7376.09,   95.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147865", 12.47, 1,     7201.6,  -31.8,    1.0003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2895489", 12.47, 1,     7201.6,  -31.8,    1.0003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2730163", 12.47, 1,    7516.34,  -28.8,     1.044, 2,    7618.01, -148.0,    1.0581, 3,    7593.82,   92.5,    1.0548, 0, 0, 0, 0
"M1089103", 12.47, 2,    7502.94, -149.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048196", 12.47, 2,    7502.33, -149.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673306", 12.47, 3,    7507.52,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726973", 12.47, 1,    7353.99,  -31.3,    1.0214, 2,    7383.65, -149.3,    1.0256, 3,    7384.77,   95.6,    1.0257, 0, 0, 0, 0
"M1047485", 12.47, 1,    7352.92,  -31.3,    1.0213, 2,    7381.01, -149.3,    1.0252, 3,    7383.84,   95.6,    1.0256, 0, 0, 0, 0
"L2991640", 12.47, 3,    7521.95,   92.1,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089160", 12.47, 3,    7521.85,   92.1,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160101", 12.47, 1,    7320.05,  -31.2,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125905", 12.47, 2,    7613.69, -148.0,    1.0575, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026950", 12.47, 1,    7251.71,  -31.7,    1.0072, 2,    7363.14, -149.8,    1.0227, 3,    7392.69,   95.8,    1.0268, 0, 0, 0, 0
"M1026954", 12.47, 1,    7247.28,  -31.7,    1.0066, 2,    7362.39, -149.8,    1.0226, 3,    7391.89,   95.8,    1.0267, 0, 0, 0, 0
"M1047558", 12.47, 1,     7503.9,  -30.9,    1.0423, 2,    7438.59, -149.0,    1.0332, 3,    7442.19,   95.6,    1.0337, 0, 0, 0, 0
"N1136659", 12.47, 1,    7503.89,  -30.9,    1.0423, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766741", 12.47, 1,    7323.72,  -31.2,    1.0172, 2,    7311.72, -149.6,    1.0156, 3,    7372.97,   95.4,    1.0241, 0, 0, 0, 0
"M1069564", 12.47, 1,    7295.61,  -29.9,    1.0133, 2,    7545.43, -148.5,     1.048, 3,    7526.99,   95.6,    1.0455, 0, 0, 0, 0
"N1136361", 12.47, 1,     7295.6,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047566", 12.47, 1,    7518.93,  -30.8,    1.0444, 2,    7443.08, -149.0,    1.0338, 3,    7446.91,   95.6,    1.0344, 0, 0, 0, 0
"N1137995", 12.47, 1,    7518.93,  -30.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1145955", 12.47, 1,    7389.06,  -30.5,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069461", 12.47, 1,    7337.63,  -31.3,    1.0192, 2,    7343.18, -149.5,    1.0199, 3,    7374.32,   95.5,    1.0243, 0, 0, 0, 0
"P827574", 12.47, 1,    7337.61,  -31.3,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069156", 12.47, 1,    7473.22,  -30.2,     1.038, 2,    7460.92, -149.6,    1.0363, 3,    7523.27,   90.9,     1.045, 0, 0, 0, 0
"L3195356", 12.47, 1,    7497.55,  -29.9,    1.0414, 2,    7490.63, -149.2,    1.0404, 3,    7514.87,   91.2,    1.0438, 0, 0, 0, 0
"N1137996", 12.47, 3,    7442.19,   95.6,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178979", 12.47, 3,    7442.18,   95.6,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254231", 12.47, 1,    7252.82,  -30.4,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728042", 12.47, 1,    7342.12,  -31.3,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728043", 12.47, 1,    7341.99,  -31.3,    1.0198, 2,    3679.02,  153.9,   0.51101, 3,    3679.02,  153.9,   0.51101, 4, 0.000101866,  153.9, 1.4149E-008
"M1047723", 12.47, 1,    7251.37,  -30.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047729", 12.47, 1,    7251.17,  -30.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2895461", 12.47, 1,    7302.65,  -31.6,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029518", 12.47, 2,    7331.17, -149.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897807", 12.47, 1,    3673.55,   35.7,   0.51025, 2,     7331.1, -149.5,    1.0183, 3,    3673.55,   35.7,   0.51025, 4, 1.65505E-020,   35.7, 2.2988E-024
"L2785520", 12.47, 2,     7414.7, -150.0,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139542", 12.47, 3,    7511.44,   91.2,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-308718", 12.47, 1,    7322.33,  -28.3,    1.0171, 2,    7678.11, -147.2,    1.0665, 3,    7582.32,   94.8,    1.0532, 0, 0, 0, 0
"M1209750", 12.47, 2,     7594.7, -148.5,    1.0549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254869", 12.47, 2,    7672.33, -147.4,    1.0657, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2798067", 12.47, 1,    3844.81,   37.6,   0.53403, 2,    7672.16, -147.4,    1.0656, 3,    3844.81,   37.6,   0.53403, 4, 1.64034E-020,   37.6, 2.2784E-024
"M1047403", 12.47, 1,    7218.34,  -31.5,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047404", 12.47, 1,    7218.23,  -31.5,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3102793", 12.47, 2,    7511.37, -148.6,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089141", 12.47, 1,    7480.49,  -29.5,     1.039, 2,    7541.41, -148.7,    1.0475, 3,     7547.2,   91.6,    1.0483, 0, 0, 0, 0
"N1139547", 12.47, 1,    7502.76,  -29.2,    1.0421, 2,    7574.07, -148.4,     1.052, 3,    7568.71,   91.9,    1.0513, 0, 0, 0, 0
"L2688693", 12.47, 1,    7498.78,  -29.3,    1.0416, 2,    7568.33, -148.5,    1.0512, 3,    7564.85,   91.9,    1.0507, 0, 0, 0, 0
"L3048222", 12.47, 3,    7397.03,   95.7,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104117", 12.47, 1,     3693.3,  -79.3,   0.51299, 2,     3693.3,  -79.3,   0.51299, 3,    7370.42,   95.5,    1.0237, 4, 1.65309E-020,  -79.3, 2.2961E-024
"221-311583", 12.47, 1,    7323.12,  -31.2,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139250", 12.47, 1,    7323.11,  -31.2,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2690187", 12.47, 2,    7678.86, -147.2,    1.0666, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108412", 12.47, 2,    7678.17, -147.2,    1.0665, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026690", 12.47, 1,    7260.12,  -31.4,    1.0084, 2,    7404.82, -149.2,    1.0285, 3,    7348.49,   95.8,    1.0207, 0, 0, 0, 0
"P873801", 12.47, 3,     7367.5,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089138", 12.47, 1,     7480.4,  -29.5,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841628", 12.47, 1,     7480.3,  -29.5,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069364", 12.47, 3,    7368.49,   95.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2689678", 12.47, 1,    3711.29,   35.1,   0.51549, 2,    7406.23, -150.0,    1.0287, 3,    3711.29,   35.1,   0.51549, 4, 1.65143E-020,   35.1, 2.2938E-024
"M1026463", 12.47, 2,    7404.04, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692655", 12.47, 1,    7504.19,  -28.8,    1.0423, 2,     7624.4, -148.0,     1.059, 3,    7593.02,   92.6,    1.0547, 0, 0, 0, 0
"M1142821", 12.47, 1,    7505.57,  -28.8,    1.0425, 2,    7623.62, -148.0,    1.0589, 3,    7593.21,   92.6,    1.0547, 0, 0, 0, 0
"P827508", 12.47, 1,    7483.79,  -30.0,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1144667", 12.47, 1,    7200.28,  -31.8,    1.0001, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089162", 12.47, 3,    7522.54,   92.1,    1.0449, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029520", 12.47, 2,    7251.96, -149.8,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009655", 12.47, 3,    7344.13,   95.8,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827528", 12.47, 3,    7344.12,   95.8,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991906", 12.47, 1,    7484.17,  -29.4,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027056", 12.47, 1,    7201.37,  -31.8,    1.0003, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066814", 12.47, 1,    7303.16,  -29.9,    1.0144, 2,     7550.9, -148.4,    1.0488, 3,    7521.82,   95.6,    1.0448, 0, 0, 0, 0
"M1108398", 12.47, 1,    7321.12,  -28.3,    1.0169, 2,    7677.17, -147.2,    1.0663, 3,    7581.01,   94.8,     1.053, 0, 0, 0, 0
"M1108483", 12.47, 1,    7302.38,  -28.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108486", 12.47, 1,    7302.33,  -28.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026341", 12.47, 1,    7389.89,  -30.5,    1.0264, 2,    7348.73, -150.2,    1.0207, 3,    7534.12,   90.6,    1.0465, 0, 0, 0, 0
"P827531", 12.47, 1,    7389.74,  -30.5,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748133", 12.47, 3,    7495.87,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085399", 12.47, 3,    7495.84,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767342", 12.47, 1,    7257.07,  -28.2,     1.008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125944", 12.47, 1,    7418.93,  -28.6,    1.0305, 2,    7656.65, -147.6,    1.0635, 3,    7587.49,   93.7,    1.0539, 0, 0, 0, 0
"M1125947", 12.47, 1,    7405.72,  -28.5,    1.0286, 2,    7661.14, -147.5,    1.0641, 3,    7587.08,   93.8,    1.0538, 0, 0, 0, 0
"L2710511", 12.47, 1,    7380.25,  -31.2,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766719", 12.47, 1,    7380.18,  -31.2,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827549", 12.47, 1,    7208.76,  -30.6,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140518", 12.47, 1,    7208.68,  -30.6,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766728", 12.47, 3,    7531.22,   90.6,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069462", 12.47, 2,    7345.35, -149.5,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216342", 12.47, 2,     7345.3, -149.5,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027041", 12.47, 3,    7377.38,   95.8,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916607", 12.47, 3,    7377.32,   95.8,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710513", 12.47, 2,    7256.06, -149.6,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009839", 12.47, 2,    7303.01, -149.9,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973165", 12.47, 1,    7334.56,  -31.5,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108501", 12.47, 1,       7263,  -28.1,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108499", 12.47, 1,    7261.87,  -28.1,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069227", 12.47, 3,       7496,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785546", 12.47, 1,    7306.64,  -31.6,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026810", 12.47, 1,    7305.74,  -31.6,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108368", 12.47, 3,    7515.05,   92.1,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085393", 12.47, 1,    3765.86,  -82.8,   0.52307, 2,    3765.86,  -82.8,   0.52307, 3,    7514.91,   92.1,    1.0438, 4, 1.64658E-020,  -82.8, 2.2871E-024
"L3178974", 12.47, 1,    3635.65,   35.7,   0.50498, 2,    7255.65, -149.6,    1.0078, 3,    3635.65,   35.7,   0.50498, 4, 1.65887E-020,   35.7, 2.3041E-024
"M1026774", 12.47, 1,     7323.2,  -31.3,    1.0172, 2,    7399.56, -149.2,    1.0278, 3,    7372.09,   95.7,     1.024, 0, 0, 0, 0
"M1026769", 12.47, 1,    7315.05,  -31.3,     1.016, 2,    7400.22, -149.2,    1.0279, 3,    7369.54,   95.7,    1.0236, 0, 0, 0, 0
"L3189189", 12.47, 2,    7403.57, -149.2,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2821770", 12.47, 1,     7322.7,  -31.2,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069555", 12.47, 2,    7530.09, -148.5,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3252336", 12.47, 2,    7676.02, -147.2,    1.0662, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829977", 12.47, 1,    7540.03,  -29.2,    1.0473, 2,     7596.4, -148.5,    1.0551, 3,    7581.74,   91.9,    1.0531, 0, 0, 0, 0
"L2820556", 12.47, 1,    7222.43,  -31.5,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047410", 12.47, 1,    7222.02,  -31.5,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027001", 12.47, 2,    7265.57, -149.6,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047344", 12.47, 1,    7418.24,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029499", 12.47, 1,    7418.19,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-282818", 12.47, 2,    7680.42, -147.2,    1.0668, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026830", 12.47, 1,    7377.95,  -31.4,    1.0248, 2,    7402.78, -149.4,    1.0282, 3,    7407.13,   95.6,    1.0288, 0, 0, 0, 0
"P827511", 12.47, 3,    7407.11,   95.6,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895105", 12.47, 1,    7480.48,  -29.5,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142110", 12.47, 1,    7480.46,  -29.5,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142111", 12.47, 1,    7485.58,  -29.4,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991912", 12.47, 1,    7485.41,  -29.4,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010569", 12.47, 1,    7418.75,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047335", 12.47, 1,    7418.55,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216368", 12.47, 1,    7264.02,  -31.4,     1.009, 2,    7403.68, -149.2,    1.0284, 3,     7351.1,   95.8,     1.021, 0, 0, 0, 0
"L2879081", 12.47, 1,    7259.78,  -31.4,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104144", 12.47, 1,    7295.59,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916619", 12.47, 2,    7511.58, -148.6,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126031", 12.47, 3,    7495.87,   95.6,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179608", 12.47, 3,    7495.78,   95.6,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2990098", 12.47, 1,     7322.9,  -28.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108462", 12.47, 1,    7322.66,  -28.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673326", 12.47, 2,    7302.17, -149.9,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142815", 12.47, 1,    7508.09,  -28.8,    1.0429, 2,    7620.42, -148.0,    1.0585, 3,     7593.8,   92.6,    1.0548, 0, 0, 0, 0
"N1141477", 12.47, 1,    7508.01,  -28.8,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139252", 12.47, 2,    7315.64, -149.6,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122812", 12.47, 2,    7315.63, -149.6,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166386", 12.47, 3,    7584.86,   92.2,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089163", 12.47, 3,    7521.76,   92.1,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142100", 12.47, 1,    7291.31,  -28.1,    1.0127, 2,    7706.45, -146.9,    1.0704, 3,    7590.17,   95.4,    1.0543, 0, 0, 0, 0
"M1069456", 12.47, 3,    7507.55,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897806", 12.47, 1,    3762.14,  -82.8,   0.52255, 2,    3762.14,  -82.8,   0.52255, 3,     7507.5,   92.1,    1.0428, 4, 1.6469E-020,  -82.8, 2.2875E-024
"L2822865", 12.47, 3,    7552.34,   92.2,     1.049, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195321", 12.47, 1,    7255.97,  -28.2,    1.0078, 2,    3635.81,  157.1,     0.505, 3,    3635.81,  157.1,     0.505, 4, 1.65877E-020,  157.1, 2.304E-024
"L3197646", 12.47, 1,     7323.1,  -31.6,    1.0172, 2,    7391.52, -149.6,    1.0267, 3,    7401.88,   95.7,    1.0281, 0, 0, 0, 0
"M1026829", 12.47, 1,    7268.79,  -31.7,    1.0096, 2,    7336.35, -149.8,     1.019, 3,    7398.69,   95.7,    1.0277, 0, 0, 0, 0
"N1147859", 12.47, 2,    7335.86, -149.8,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139121", 12.47, 1,    7405.54,  -30.5,    1.0286, 2,    7372.93, -150.1,    1.0241, 3,    7530.51,   90.6,     1.046, 0, 0, 0, 0
"L2763153", 12.47, 1,    7403.72,  -30.5,    1.0284, 2,       7370, -150.1,    1.0237, 3,    7530.82,   90.6,     1.046, 0, 0, 0, 0
"E182726", 12.47, 2,    7359.53, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766744", 12.47, 2,    7359.25, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216370", 12.47, 1,    7423.51,  -30.5,    1.0311, 2,    7400.34, -150.1,    1.0279, 3,    7531.16,   90.6,    1.0461, 0, 0, 0, 0
"226-23745", 12.47, 3,    7552.73,   91.3,    1.0491, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142828", 12.47, 1,    7502.61,  -28.8,    1.0421, 2,    7625.29, -148.0,    1.0591, 3,    7592.82,   92.6,    1.0546, 0, 0, 0, 0
"L2674047", 12.47, 1,    7502.62,  -28.8,    1.0421, 2,    7625.29, -148.0,    1.0591, 3,    7592.82,   92.6,    1.0546, 0, 0, 0, 0
"M3949157", 12.47, 1,     7345.3,  -31.3,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727711", 12.47, 1,    7344.99,  -31.3,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026329", 12.47, 1,    7388.28,  -30.5,    1.0262, 2,    7339.01, -150.2,    1.0194, 3,    7536.45,   90.6,    1.0468, 0, 0, 0, 0
"M1026328", 12.47, 1,    7388.14,  -30.5,    1.0262, 2,    7337.75, -150.2,    1.0192, 3,    7536.77,   90.6,    1.0468, 0, 0, 0, 0
"M1108355", 12.47, 3,    7546.56,   92.2,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108352", 12.47, 3,    7546.33,   92.2,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086002", 12.47, 3,    7496.13,   95.6,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134476", 12.47, 1,    7306.36,  -29.9,    1.0148, 2,    7550.38, -148.4,    1.0487, 3,    7521.31,   95.6,    1.0447, 0, 0, 0, 0
"M1069284", 12.47, 1,    7323.16,  -31.2,    1.0172, 3,    7367.34,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"P850401", 12.47, 1,    7323.14,  -31.2,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5502543-2_INT", 12.47, 1,    7307.03,  -31.6,    1.0149, 2,    7382.93, -149.6,    1.0255, 3,    7400.77,   95.7,    1.0279, 0, 0, 0, 0
"Q14413", 12.47, 1,    7306.98,  -31.6,    1.0149, 2,    7382.88, -149.6,    1.0255, 3,    7400.75,   95.7,    1.0279, 0, 0, 0, 0
"L3029503", 12.47, 3,    7506.12,   91.2,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140524", 12.47, 1,    7331.71,  -31.3,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047792", 12.47, 2,    7274.83, -149.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876846", 12.47, 2,    7274.54, -149.6,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089165", 12.47, 3,    7516.72,   92.1,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216343", 12.47, 3,    7515.83,   92.1,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748144", 12.47, 1,    7296.76,  -29.9,    1.0135, 2,    7546.42, -148.5,    1.0482, 3,    7526.19,   95.6,    1.0454, 4, 2.09913E-020,  100.4, 2.9156E-024
"L3010562", 12.47, 1,    3645.26,   35.7,   0.50632, 2,    7274.78, -149.6,    1.0104, 3,    3645.26,   35.7,   0.50632, 4, 1.65788E-020,   35.7, 2.3028E-024
"M1069557", 12.47, 2,     7529.8, -148.5,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047374", 12.47, 2,    7406.85, -150.0,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197629", 12.47, 1,    3711.55,   35.1,   0.51553, 2,    7406.76, -150.0,    1.0288, 3,    3711.55,   35.1,   0.51553, 4, 1.6514E-020,   35.1, 2.2938E-024
"M1089202", 12.47, 1,    7369.57,  -29.3,    1.0236, 2,    7540.49, -147.9,    1.0474, 3,    7511.58,   95.6,    1.0433, 0, 0, 0, 0
"M1089203", 12.47, 1,    7364.47,  -29.3,    1.0229, 2,    7541.27, -147.9,    1.0475, 3,    7512.31,   95.6,    1.0434, 0, 0, 0, 0
"M1026866", 12.47, 1,       7276,  -31.7,    1.0106, 2,     7349.7, -149.8,    1.0209, 3,    7398.92,   95.7,    1.0277, 0, 0, 0, 0
"M1149235", 12.47, 1,    7499.43,  -28.9,    1.0417, 2,    7629.71, -148.1,    1.0597, 3,     7591.8,   92.6,    1.0545, 0, 0, 0, 0
"L2766720", 12.47, 1,     7278.4,  -31.7,     1.011, 2,    3647.08,  153.6,   0.50657, 3,    3647.08,  153.6,   0.50657, 4, 1.65759E-020,  153.6, 2.3023E-024
"M1209791", 12.47, 1,    7562.15,  -29.3,    1.0504, 2,    7580.98, -148.7,     1.053, 3,    7578.07,   91.5,    1.0526, 0, 0, 0, 0
"P903354", 12.47, 1,    7562.14,  -29.3,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026960", 12.47, 1,    7236.37,  -31.7,    1.0051, 2,    7361.76, -149.8,    1.0225, 3,    7389.44,   95.8,    1.0264, 0, 0, 0, 0
"M3729981", 12.47, 1,    7236.29,  -31.7,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3011298", 12.47, 1,    7524.04,  -29.0,    1.0451, 2,    7605.08, -148.2,    1.0563, 3,    7589.84,   92.2,    1.0542, 0, 0, 0, 0
"M1108524", 12.47, 3,    7505.06,   95.6,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136031", 12.47, 3,    7505.03,   95.6,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026722", 12.47, 2,    7245.19, -149.8,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991915", 12.47, 2,    7245.06, -149.8,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673320", 12.47, 1,    3630.29,   35.5,   0.50424, 2,    7244.97, -149.8,    1.0063, 3,    3630.29,   35.5,   0.50424, 4, 1.65943E-020,   35.5, 2.3049E-024
"M1047497", 12.47, 1,    7365.09,  -31.2,     1.023, 2,    7390.81, -149.3,    1.0266, 3,    7389.28,   95.7,    1.0264, 0, 0, 0, 0
"M1047755", 12.47, 1,    7336.23,  -31.1,     1.019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037441", 12.47, 1,    7265.01,  -31.4,    1.0091, 2,    7403.46, -149.2,    1.0283, 3,    7352.27,   95.8,    1.0212, 0, 0, 0, 0
"N1140824", 12.47, 1,    7264.89,  -31.4,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026709", 12.47, 1,    7262.14,  -31.4,    1.0087, 2,    7404.28, -149.2,    1.0284, 3,    7349.89,   95.8,    1.0209, 0, 0, 0, 0
"L3729298", 12.47, 1,     7349.2,  -31.3,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727707", 12.47, 1,     7347.2,  -31.3,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160123", 12.47, 1,    7337.53,  -31.3,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897805", 12.47, 1,    7337.45,  -31.3,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089094", 12.47, 3,    7507.06,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125917", 12.47, 1,    7518.39,  -28.8,    1.0443, 2,    7616.37, -148.0,    1.0579, 3,    7593.37,   92.4,    1.0547, 0, 0, 0, 0
"M1069154", 12.47, 1,    7466.21,  -30.3,     1.037, 2,     7450.3, -149.7,    1.0348, 3,    7526.99,   90.8,    1.0455, 0, 0, 0, 0
"L3197630", 12.47, 1,    7461.01,  -30.4,    1.0363, 2,    7442.07, -149.9,    1.0337, 3,       7530,   90.7,    1.0459, 0, 0, 0, 0
"M1026343", 12.47, 1,    7389.64,  -30.5,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069155", 12.47, 1,    7469.25,  -30.2,    1.0375, 2,    7455.05, -149.7,    1.0355, 3,    7525.27,   90.8,    1.0452, 0, 0, 0, 0
"L2785523", 12.47, 3,    7510.82,   91.2,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141388", 12.47, 3,    7509.72,   91.2,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026786", 12.47, 1,    7334.08,  -31.3,    1.0187, 2,    7398.66, -149.2,    1.0277, 3,     7375.5,   95.7,    1.0244, 0, 0, 0, 0
"M1026785", 12.47, 1,    7333.81,  -31.3,    1.0186, 2,    7398.68, -149.2,    1.0277, 3,    7375.41,   95.7,    1.0244, 0, 0, 0, 0
"N1137958", 12.47, 3,    7377.99,   95.6,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026877", 12.47, 1,     7331.1,  -31.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820583", 12.47, 3,    7548.79,   92.2,    1.0485, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108354", 12.47, 3,    7547.79,   92.2,    1.0484, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991911", 12.47, 1,    3767.44,  -83.7,   0.52329, 2,    3767.44,  -83.7,   0.52329, 3,    7518.05,   91.2,    1.0442, 4, 1.64645E-020,  -83.7, 2.2869E-024
"N1136363", 12.47, 1,    7295.61,  -29.9,    1.0133, 2,    7545.43, -148.5,     1.048, 3,    7526.99,   95.6,    1.0455, 0, 0, 0, 0
"R18245", 12.47, 1,    7295.61,  -29.9,    1.0133, 2,    7545.43, -148.5,     1.048, 3,    7526.99,   95.6,    1.0455, 0, 0, 0, 0
"221-306686", 12.47, 3,    7367.53,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2970258", 12.47, 3,    7367.47,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841632", 12.47, 1,    7169.67,  -30.8,   0.99585, 2,    7539.94, -148.9,    1.0473, 3,     7496.6,   95.6,    1.0413, 0, 0, 0, 0
"REGXFMR_190-8593", 12.47, 1,    7165.25,  -30.8,   0.99523, 2,    7538.84, -149.0,    1.0471, 3,    7495.26,   95.6,    1.0411, 0, 0, 0, 0
"P1197121", 12.47, 3,    7593.37,   92.4,    1.0547, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2805031", 12.47, 3,    7593.34,   92.4,    1.0547, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069226", 12.47, 3,    7496.01,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860506", 12.47, 2,    7358.66, -149.8,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954346", 12.47, 2,    7256.85, -149.6,     1.008, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879077", 12.47, 2,    7246.68, -149.8,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5860423-3_INT", 12.47, 1,    7521.74,  -30.8,    1.0447, 2,    7443.97, -149.0,    1.0339, 3,    7447.82,   95.6,    1.0345, 0, 0, 0, 0
"190-8593", 12.47, 1,    7523.08,  -30.8,    1.0449, 2,    7444.37, -149.0,     1.034, 3,    7448.23,   95.6,    1.0345, 0, 0, 0, 0
"L3139366", 12.47, 1,    7539.52,  -29.2,    1.0472, 2,    7596.01, -148.5,    1.0551, 3,    7581.12,   91.9,     1.053, 0, 0, 0, 0
"M4362177", 12.47, 1,    7539.39,  -29.2,    1.0472, 2,    7595.78, -148.5,     1.055, 3,    7580.84,   91.9,     1.053, 0, 0, 0, 0
"L2763812", 12.47, 3,    7365.66,   95.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2951995", 12.47, 3,    7365.25,   95.4,     1.023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197638", 12.47, 1,    7297.98,  -31.7,    1.0137, 2,    3656.91,  153.6,   0.50794, 3,    3656.91,  153.6,   0.50794, 4, 1.65659E-020,  153.6, 2.301E-024
"M1026849", 12.47, 1,    7297.84,  -31.7,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137993", 12.47, 1,    7348.63,  -31.3,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860482", 12.47, 1,    7348.51,  -31.3,    1.0207, 2,     3682.3,  153.9,   0.51146, 3,     3682.3,  153.9,   0.51146, 4, 1.65409E-020,  153.9, 2.2975E-024
"P901946", 12.47, 1,    7265.02,  -28.1,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142105", 12.47, 1,    7264.94,  -28.1,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026905", 12.47, 1,    7291.58,  -31.7,    1.0128, 2,    7372.81, -149.7,    1.0241, 3,     7400.2,   95.7,    1.0279, 0, 0, 0, 0
"P827515", 12.47, 1,    7291.57,  -31.7,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108520", 12.47, 3,       7505,   95.6,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804277", 12.47, 3,    7504.96,   95.6,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991913", 12.47, 1,    7482.27,  -30.0,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2933165", 12.47, 2,    7519.07, -148.6,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235273", 12.47, 2,    7518.89, -148.6,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029502", 12.47, 1,    7468.21,  -29.6,    1.0373, 2,    7519.07, -148.9,    1.0444, 3,    7533.61,   91.5,    1.0464, 4, 3.44606E-005,  111.2, 4.7865E-009
"M1047780", 12.47, 2,    7279.48, -149.6,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066811", 12.47, 2,    7279.25, -149.6,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047732", 12.47, 1,    7354.15,  -31.2,    1.0215, 2,     7329.3, -149.5,     1.018, 3,    7419.03,   95.7,    1.0305, 0, 0, 0, 0
"N1137987", 12.47, 3,    7419.02,   95.7,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197661", 12.47, 3,    7404.25,   95.6,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122848", 12.47, 3,    7404.08,   95.6,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047580", 12.47, 1,    7399.62,  -31.2,    1.0278, 2,    7397.18, -149.3,    1.0274, 3,    7412.88,   95.6,    1.0296, 0, 0, 0, 0
"M1108345", 12.47, 3,     7546.9,   92.2,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108347", 12.47, 3,     7546.8,   92.2,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5655682-1_INT", 12.47, 2,    7362.36, -149.8,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182725", 12.47, 2,    7362.36, -149.8,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5926308-3_INT", 12.47, 1,    7432.01,  -30.5,    1.0323, 2,    7410.27, -150.1,    1.0293, 3,    7532.27,   90.6,    1.0462, 0, 0, 0, 0
"L2860491", 12.47, 1,    7433.27,  -30.5,    1.0325, 2,    7411.66, -150.1,    1.0295, 3,    7532.43,   90.6,    1.0462, 4, 2.74211E-021,   61.4, 3.8087E-025
"L2897770", 12.47, 3,       7515,   92.1,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104127", 12.47, 1,    3654.35,   35.6,   0.50758, 2,    7292.88, -149.7,     1.013, 3,    3654.35,   35.6,   0.50758, 4, 1.65696E-020,   35.6, 2.3015E-024
"L2767343", 12.47, 3,    7494.56,   91.2,     1.041, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2786266", 12.47, 1,     7510.9,  -29.0,    1.0432, 2,    7620.35, -148.2,    1.0584, 3,     7588.3,   92.4,     1.054, 0, 0, 0, 0
"L2785512", 12.47, 2,    7260.01, -149.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827529", 12.47, 2,    7406.84, -149.3,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136668", 12.47, 2,    7406.83, -149.3,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027114", 12.47, 1,    7176.75,  -31.9,   0.99683, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195327", 12.47, 1,     7176.5,  -31.9,    0.9968, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027121", 12.47, 1,     7174.6,  -31.9,   0.99653, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027123", 12.47, 1,    7174.58,  -31.9,   0.99653, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104157", 12.47, 3,    7530.29,   90.6,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895409", 12.47, 3,    7400.47,   95.7,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6138608-3_INT", 12.47, 1,    7465.31,  -29.7,    1.0369, 2,    7513.67, -149.0,    1.0436, 3,    7530.33,   91.4,    1.0459, 0, 0, 0, 0
"Q14404", 12.47, 1,    7465.31,  -29.7,    1.0369, 2,    7513.65, -149.0,    1.0436, 3,    7530.32,   91.4,    1.0459, 0, 0, 0, 0
"L2991927", 12.47, 2,     7303.7, -149.9,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089155", 12.47, 3,    7530.57,   92.1,     1.046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089158", 12.47, 3,    7527.66,   92.1,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026324", 12.47, 2,    7330.81, -150.2,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026323", 12.47, 2,    7329.01, -150.2,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804258", 12.47, 2,    7271.66, -149.7,      1.01, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829978", 12.47, 1,    7513.44,  -29.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2992656", 12.47, 1,    7513.28,  -29.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936271", 12.47, 1,    7508.96,  -28.8,     1.043, 2,    7621.02, -148.0,    1.0585, 3,    7593.67,   92.6,    1.0547, 0, 0, 0, 0
"M1069544", 12.47, 2,    7530.52, -148.5,     1.046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916598", 12.47, 1,    7327.02,  -31.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954344", 12.47, 3,    7371.48,   95.5,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897767", 12.47, 3,    7371.38,   95.5,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876796", 12.47, 1,    7336.72,  -31.1,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047756", 12.47, 1,    7336.28,  -31.1,     1.019, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122810", 12.47, 2,    7259.54, -149.6,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108379", 12.47, 1,    7325.84,  -28.3,    1.0175, 2,    7681.61, -147.2,     1.067, 3,    7586.34,   94.8,    1.0537, 0, 0, 0, 0
"N1140822", 12.47, 3,    7351.14,   95.8,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860478", 12.47, 2,    7315.58, -149.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822858", 12.47, 2,    7315.51, -149.8,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841620", 12.47, 2,     7419.8, -150.0,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727709", 12.47, 1,    7344.83,  -31.3,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727710", 12.47, 1,    7344.59,  -31.3,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136667", 12.47, 1,    7417.89,  -31.2,    1.0303, 2,    7411.27, -149.3,    1.0294, 3,    7417.26,   95.6,    1.0302, 0, 0, 0, 0
"196-29519", 12.47, 1,    7414.61,  -31.2,    1.0299, 2,    7409.97, -149.3,    1.0292, 3,    7416.55,   95.6,    1.0301, 0, 0, 0, 0
"N1144666", 12.47, 3,    7377.76,   95.8,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125989", 12.47, 1,    7345.76,  -28.3,    1.0203, 2,     7682.6, -147.2,    1.0671, 3,    7587.87,   94.6,    1.0539, 0, 0, 0, 0
"L2898495", 12.47, 1,     7324.6,  -28.3,    1.0174, 2,    7679.92, -147.2,    1.0667, 3,    7585.13,   94.8,    1.0536, 0, 0, 0, 0
"L3179674", 12.47, 2,    7595.32, -148.5,     1.055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"REGXFMR_190-7361", 12.47, 1,    7465.16,  -29.7,    1.0369, 2,    7513.36, -149.0,    1.0436, 3,    7530.15,   91.4,    1.0459, 0, 0, 0, 0
"M1069249", 12.47, 3,    7366.55,   95.4,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2803194", 12.47, 1,    3691.24,  -79.4,    0.5127, 2,    3691.24,  -79.4,    0.5127, 3,     7366.3,   95.4,    1.0232, 4, 1.57786E-005,  -79.4, 2.1916E-009
"M1186065", 12.47, 1,    7540.16,  -29.2,    1.0473, 2,    7596.51, -148.5,    1.0551, 3,    7581.87,   91.9,    1.0531, 0, 0, 0, 0
"M1186064", 12.47, 1,    7540.13,  -29.2,    1.0473, 2,    7596.42, -148.5,    1.0551, 3,    7581.91,   91.9,    1.0531, 0, 0, 0, 0
"D6231996-1_INT", 12.47, 2,    7518.51, -148.6,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E206614", 12.47, 2,    7518.49, -148.6,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209776", 12.47, 1,    7540.13,  -29.2,    1.0473, 2,     7596.4, -148.5,    1.0551, 3,    7581.89,   91.9,    1.0531, 0, 0, 0, 0
"M1209775", 12.47, 1,    7540.12,  -29.2,    1.0473, 2,    7596.39, -148.5,    1.0551, 3,    7581.86,   91.9,    1.0531, 0, 0, 0, 0
"L2804261", 12.47, 3,    7531.49,   90.6,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178980", 12.47, 3,    7531.42,   90.6,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047835", 12.47, 2,    7256.73, -149.6,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047836", 12.47, 2,    7256.12, -149.6,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125962", 12.47, 1,    7391.26,  -28.5,    1.0266, 2,    7666.08, -147.5,    1.0648, 3,    7586.86,   94.0,    1.0538, 0, 0, 0, 0
"L3123452", 12.47, 1,    7381.63,  -28.5,    1.0253, 2,    7669.42, -147.4,    1.0653, 3,       7587,   94.2,    1.0538, 0, 0, 0, 0
"P893610", 12.47, 2,    7610.72, -148.1,    1.0571, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108302", 12.47, 2,    7610.48, -148.1,    1.0571, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829797", 12.47, 1,     7302.4,  -28.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841629", 12.47, 3,     7512.7,   91.2,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254218", 12.47, 1,    7451.13,  -30.5,    1.0349, 2,    7428.65, -150.0,    1.0318, 3,    7534.86,   90.5,    1.0466, 0, 0, 0, 0
"L3778577", 12.47, 3,    7371.48,   95.5,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820531", 12.47, 1,    7372.14,  -31.2,     1.024, 2,    7394.44, -149.2,    1.0271, 3,    7391.72,   95.7,    1.0267, 4, 2.02166E-020,  111.5, 2.808E-024
"L3626914", 12.47, 3,    7509.31,   91.2,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
