Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"L2955077", 12.47, 1,    7482.84,  -28.8,    1.0393, 2,    7635.11, -147.9,    1.0605, 3,    7591.05,   92.9,    1.0544, 0, 0, 0, 0
"M1166374", 12.47, 1,     7513.2,  -29.0,    1.0436, 2,    7618.49, -148.2,    1.0582, 3,    7587.67,   92.4,    1.0539, 0, 0, 0, 0
"N1139552", 12.47, 1,    7286.35,  -31.4,    1.0121, 2,     7402.5, -149.2,    1.0282, 3,     7360.3,   95.8,    1.0223, 0, 0, 0, 0
"P827533", 12.47, 2,    7431.12, -150.0,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139538", 12.47, 2,    7430.85, -150.0,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160098", 12.47, 1,    7358.07,  -29.4,     1.022, 2,    7542.23, -148.0,    1.0476, 3,    7513.24,   95.6,    1.0436, 4, 1.79905E-020,  104.8, 2.4988E-024
"M1089213", 12.47, 1,    7349.54,  -29.5,    1.0208, 2,    7543.52, -148.0,    1.0478, 3,    7514.48,   95.6,    1.0437, 0, 0, 0, 0
"L2820590", 12.47, 3,    7581.49,   92.2,     1.053, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104125", 12.47, 1,    7472.84,  -29.6,     1.038, 2,    7527.51, -148.8,    1.0456, 3,    7538.76,   91.5,    1.0471, 0, 0, 0, 0
"Q14411", 12.47, 1,    7333.11,  -31.2,    1.0185, 2,    7332.38, -149.5,    1.0184, 3,    7373.17,   95.5,    1.0241, 0, 0, 0, 0
"L3118855", 12.47, 1,    7343.05,  -29.5,    1.0199, 2,    7544.52, -148.1,    1.0479, 3,    7515.48,   95.6,    1.0439, 0, 0, 0, 0
"L3231255", 12.47, 1,    7338.98,  -29.6,    1.0194, 2,    7545.15, -148.1,     1.048, 3,    7516.11,   95.6,     1.044, 0, 0, 0, 0
"D5861005-2_INT", 12.47, 1,    7476.78,  -28.8,    1.0385, 2,    7637.14, -147.9,    1.0608, 3,    7590.55,   92.9,    1.0543, 0, 0, 0, 0
"M1027071", 12.47, 3,    7371.98,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235241", 12.47, 3,    7371.97,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729409", 12.47, 2,    7303.09, -149.9,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841624", 12.47, 2,       7303, -149.9,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235254", 12.47, 1,    7356.75,  -31.5,    1.0218, 2,    7400.31, -149.4,    1.0279, 3,    7404.92,   95.7,    1.0285, 0, 0, 0, 0
"M1026855", 12.47, 1,    7350.48,  -31.5,     1.021, 2,    7398.99, -149.5,    1.0277, 3,    7404.32,   95.7,    1.0284, 0, 0, 0, 0
"M1026851", 12.47, 1,    7318.04,  -31.6,    1.0165, 2,     7389.8, -149.6,    1.0264, 3,    7401.49,   95.7,     1.028, 0, 0, 0, 0
"M1069466", 12.47, 1,    7339.35,  -31.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069524", 12.47, 1,    7252.09,  -30.4,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027091", 12.47, 1,    7191.92,  -31.8,   0.99894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027092", 12.47, 1,    7191.92,  -31.8,   0.99894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766747", 12.47, 1,     7241.4,  -31.7,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827560", 12.47, 1,    7261.23,  -31.4,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822877", 12.47, 1,    7323.01,  -31.2,    1.0171, 2,    7309.23, -149.7,    1.0152, 3,    7372.95,   95.4,    1.0241, 0, 0, 0, 0
"N1138598", 12.47, 1,    7322.92,  -31.2,    1.0171, 2,    7308.62, -149.7,    1.0151, 3,    7372.94,   95.4,    1.0241, 0, 0, 0, 0
"M1009715", 12.47, 1,     7247.1,  -31.7,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009705", 12.47, 1,    7245.74,  -31.7,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3198347", 12.47, 3,    7584.28,   92.2,    1.0534, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108489", 12.47, 1,    7290.38,  -28.1,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108492", 12.47, 1,    7290.35,  -28.1,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3226771", 12.47, 1,    7264.14,  -31.4,     1.009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3189190", 12.47, 1,    7263.93,  -31.4,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991918", 12.47, 2,    7300.88, -150.3,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954339", 12.47, 2,    7292.62, -150.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048200", 12.47, 2,    7292.32, -150.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160861", 12.47, 3,    7588.53,   93.3,     1.054, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142098", 12.47, 1,    7302.37,  -28.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047795", 12.47, 2,    7274.82, -149.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047552", 12.47, 1,    7405.89,  -31.2,    1.0287, 2,    7406.85, -149.3,    1.0288, 3,    7414.59,   95.6,    1.0299, 0, 0, 0, 0
"L2804283", 12.47, 1,    7480.48,  -30.0,     1.039, 2,    3748.57,  155.1,   0.52067, 3,    3748.57,  155.1,   0.52067, 4, 1.64805E-020,  155.1, 2.2891E-024
"L2916627", 12.47, 1,     7480.5,  -30.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029498", 12.47, 1,    7489.82,  -29.3,    1.0403, 2,     7555.8, -148.6,    1.0495, 3,    7556.34,   91.8,    1.0496, 4, 4.02353E-021,  113.9, 5.5886E-025
"M1047773", 12.47, 2,     7282.1, -149.6,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973152", 12.47, 2,    7280.14, -149.6,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822870", 12.47, 3,    7377.03,   95.7,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166369", 12.47, 1,    7513.46,  -29.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2839305", 12.47, 1,    7513.27,  -29.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710508", 12.47, 2,    7256.25, -149.6,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026861", 12.47, 1,    7348.19,  -31.5,    1.0206, 2,    7398.51, -149.5,    1.0276, 3,    7404.11,   95.7,    1.0284, 0, 0, 0, 0
"M1026858", 12.47, 1,     7338.1,  -31.5,    1.0192, 2,    7396.39, -149.5,    1.0273, 3,    7403.15,   95.7,    1.0283, 0, 0, 0, 0
"L3082992", 12.47, 1,    7220.52,  -31.5,    1.0029, 2,       3618,  153.8,   0.50253, 3,       3618,  153.8,   0.50253, 4, 1.66061E-020,  153.8, 2.3065E-024
"M1010011", 12.47, 1,     7168.1,  -31.9,   0.99563, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214069", 12.47, 1,    7396.15,  -28.5,    1.0273, 2,     7664.4, -147.5,    1.0646, 3,    7586.87,   94.0,    1.0538, 0, 0, 0, 0
"M1026655", 12.47, 1,    7258.58,  -31.4,    1.0082, 2,    7404.95, -149.2,    1.0285, 3,    7344.14,   95.8,    1.0201, 0, 0, 0, 0
"N1141475", 12.47, 3,    7344.13,   95.8,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197643", 12.47, 2,    7335.25, -150.2,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026339", 12.47, 2,    7335.19, -150.2,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108268", 12.47, 2,    7499.49, -149.0,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069310", 12.47, 1,    7323.37,  -31.2,    1.0172, 2,    7307.81, -149.6,     1.015, 3,    7367.79,   95.4,    1.0234, 0, 0, 0, 0
"M1047423", 12.47, 1,    7224.67,  -31.5,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047420", 12.47, 1,    7224.02,  -31.5,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069613", 12.47, 2,    7506.08, -148.6,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026823", 12.47, 1,    7308.82,  -31.6,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879087", 12.47, 1,    7308.78,  -31.6,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5806920-1_INT", 12.47, 2,    7359.53, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027039", 12.47, 1,    7203.98,  -31.8,    1.0006, 2,    7359.55, -149.8,    1.0222, 3,    7378.58,   95.8,    1.0249, 0, 0, 0, 0
"L3552667", 12.47, 3,     7587.9,   93.4,    1.0539, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026890", 12.47, 1,    7326.75,  -31.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954357", 12.47, 1,     7326.7,  -31.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069438", 12.47, 1,    7334.52,  -31.3,    1.0187, 2,    7335.23, -149.5,    1.0188, 3,    7373.11,   95.5,    1.0241, 0, 0, 0, 0
"L2785530", 12.47, 1,     7260.8,  -31.4,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822868", 12.47, 1,    7260.49,  -31.4,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139264", 12.47, 1,    7339.32,  -31.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827523", 12.47, 3,    7510.72,   91.2,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027087", 12.47, 1,    7192.62,  -31.8,   0.99904, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726983", 12.47, 1,    7192.45,  -31.8,   0.99901, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2821087", 12.47, 1,    7323.47,  -28.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673310", 12.47, 1,    7480.58,  -30.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936212", 12.47, 1,    7302.31,  -28.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142106", 12.47, 2,    7526.99, -147.2,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936213", 12.47, 2,    7526.96, -147.2,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027011", 12.47, 1,    7213.97,  -31.8,     1.002, 2,    7359.21, -149.8,    1.0222, 3,    7381.65,   95.8,    1.0253, 0, 0, 0, 0
"M1209795", 12.47, 3,    7578.74,   91.6,    1.0527, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2746587", 12.47, 3,    7397.51,   95.7,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147858", 12.47, 3,    7397.45,   95.7,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108378", 12.47, 1,    7325.96,  -28.3,    1.0176, 2,    7681.89, -147.2,     1.067, 3,     7586.4,   94.8,    1.0537, 0, 0, 0, 0
"M1047809", 12.47, 2,    7266.84, -149.6,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026805", 12.47, 1,    7303.87,  -31.6,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3120502", 12.47, 1,    7303.32,  -31.6,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069526", 12.47, 2,    7530.37, -148.5,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673331", 12.47, 2,    7530.34, -148.5,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108490", 12.47, 1,    7290.39,  -28.1,    1.0126, 2,    7706.87, -146.9,    1.0705, 3,    7590.22,   95.4,    1.0543, 0, 0, 0, 0
"M1009805", 12.47, 1,    7260.37,  -31.7,    1.0084, 2,    7335.69, -149.8,    1.0189, 3,    7397.39,   95.7,    1.0275, 0, 0, 0, 0
"L3122816", 12.47, 1,    7273.88,  -31.7,    1.0103, 2,    7367.06, -149.8,    1.0233, 3,    7397.39,   95.7,    1.0275, 4, 2.30814E-020,  104.6, 3.206E-024
"L3160103", 12.47, 1,    7252.72,  -31.7,    1.0074, 2,    7363.31, -149.8,    1.0227, 3,    7392.87,   95.8,    1.0269, 0, 0, 0, 0
"M1069503", 12.47, 1,    7299.37,  -30.0,    1.0139, 2,    7551.36, -148.4,    1.0489, 3,    7522.32,   95.6,    1.0448, 0, 0, 0, 0
"N1134469", 12.47, 1,    7174.51,  -31.9,   0.99652, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089200", 12.47, 1,    7364.39,  -29.3,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027670", 12.47, 2,     7677.7, -147.2,    1.0664, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691941", 12.47, 3,    7371.89,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125960", 12.47, 1,    7392.23,  -28.5,    1.0268, 2,    7665.75, -147.5,    1.0648, 3,    7586.86,   94.0,    1.0538, 0, 0, 0, 0
"N1136367", 12.47, 1,    7268.31,  -30.3,    1.0095, 2,    7560.14, -148.6,    1.0501, 3,    7522.86,   95.6,    1.0449, 0, 0, 0, 0
"M1069515", 12.47, 1,    7262.15,  -30.3,    1.0087, 2,    7559.72, -148.7,      1.05, 3,    7521.89,   95.6,    1.0448, 0, 0, 0, 0
"M1069131", 12.47, 1,       7454,  -30.5,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827534", 12.47, 1,    7453.98,  -30.5,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069530", 12.47, 2,    7530.39, -148.5,     1.046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069184", 12.47, 1,     7493.3,  -29.9,    1.0408, 2,    7486.24, -149.3,    1.0398, 3,    7515.91,   91.1,    1.0439, 0, 0, 0, 0
"L3159645", 12.47, 1,    7374.08,  -31.2,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069632", 12.47, 2,     7507.2, -148.6,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829957", 12.47, 3,    7576.92,   91.4,    1.0524, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160863", 12.47, 3,    7571.58,   91.4,    1.0517, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829963", 12.47, 2,    7615.46, -148.0,    1.0578, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010014", 12.47, 1,    7168.46,  -31.9,   0.99568, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137998", 12.47, 3,    7400.45,   95.7,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048199", 12.47, 2,    7255.82, -149.6,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3067478", 12.47, 1,    7340.41,  -28.3,    1.0196, 2,    7684.63, -147.2,    1.0674, 3,    7588.04,   94.7,     1.054, 0, 0, 0, 0
"M1125994", 12.47, 1,    7332.27,  -28.3,    1.0184, 2,    7687.71, -147.2,    1.0678, 3,    7588.32,   94.8,     1.054, 0, 0, 0, 0
"M1047480", 12.47, 1,    7345.79,  -31.3,    1.0203, 2,    7362.09, -149.4,    1.0226, 3,    7377.27,   95.6,    1.0247, 0, 0, 0, 0
"M1069483", 12.47, 1,    7344.58,  -31.3,    1.0201, 2,    7358.55, -149.4,    1.0221, 3,    7376.19,   95.5,    1.0245, 0, 0, 0, 0
"L2841615", 12.47, 1,    7321.69,  -31.6,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673305", 12.47, 2,    7502.87, -149.0,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047721", 12.47, 1,    7251.57,  -30.4,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026366", 12.47, 1,    7385.71,  -30.5,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104131", 12.47, 1,    7384.81,  -30.5,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973167", 12.47, 1,    7268.85,  -31.4,    1.0096, 2,    7403.74, -149.2,    1.0284, 3,    7354.17,   95.8,    1.0215, 0, 0, 0, 0
"M1027055", 12.47, 1,     7201.6,  -31.8,    1.0003, 2,    7360.09, -149.8,    1.0223, 3,    7378.15,   95.8,    1.0248, 0, 0, 0, 0
"N1134475", 12.47, 1,    7321.79,  -29.7,     1.017, 2,    7547.88, -148.2,    1.0484, 3,    7518.85,   95.6,    1.0443, 0, 0, 0, 0
"L3067447", 12.47, 1,    7302.31,  -28.1,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108350", 12.47, 3,    7547.28,   92.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139598", 12.47, 2,    7410.42, -150.0,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140829", 12.47, 3,    7349.87,   95.8,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085397", 12.47, 1,    3644.41,   35.7,    0.5062, 2,    7273.09, -149.6,    1.0102, 3,    3644.41,   35.7,    0.5062, 4, 1.65797E-020,   35.7, 2.3029E-024
"N1139540", 12.47, 1,     7483.7,  -30.0,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748140", 12.47, 1,     7244.5,  -31.7,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141412", 12.47, 1,    7244.42,  -31.7,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069619", 12.47, 2,    7511.61, -148.6,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047769", 12.47, 2,     7287.9, -149.6,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197632", 12.47, 1,    3651.79,   35.7,   0.50722, 2,    7287.77, -149.6,    1.0123, 3,    3651.79,   35.7,   0.50722, 4, 1.65722E-020,   35.7, 2.3018E-024
"L2785524", 12.47, 3,    7504.82,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827495", 12.47, 2,    7404.03, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991921", 12.47, 3,    7527.76,   90.6,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710510", 12.47, 3,    7523.24,   90.9,     1.045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197628", 12.47, 3,    7523.19,   90.9,     1.045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140831", 12.47, 3,     7345.2,   95.8,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136358", 12.47, 3,    7527.03,   95.6,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104119", 12.47, 1,    7345.71,  -31.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842329", 12.47, 3,    7586.67,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125961", 12.47, 3,    7586.83,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973791", 12.47, 1,    7318.14,  -28.2,    1.0165, 2,    7694.24, -147.1,    1.0687, 3,    7588.91,   95.0,    1.0541, 0, 0, 0, 0
"L3179650", 12.47, 1,    7313.55,  -28.2,    1.0158, 2,    7696.34, -147.0,     1.069, 3,    7589.08,   95.1,    1.0541, 0, 0, 0, 0
"P860843", 12.47, 3,    7590.86,   92.2,    1.0544, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026961", 12.47, 1,    7236.33,  -31.7,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710516", 12.47, 1,    7236.03,  -31.7,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160864", 12.47, 2,    7622.05, -148.0,    1.0587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047623", 12.47, 1,    7208.42,  -30.6,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748157", 12.47, 1,    7208.36,  -30.6,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048212", 12.47, 1,    7327.06,  -31.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122824", 12.47, 1,    7385.65,  -30.5,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879089", 12.47, 3,    7372.35,   95.8,     1.024, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2937757", 12.47, 3,    7528.63,   91.3,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3067448", 12.47, 3,     7528.5,   91.3,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-46661", 12.47, 3,     7407.6,   95.6,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069390", 12.47, 1,    7321.86,  -31.2,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897801", 12.47, 1,    7321.44,  -31.2,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108527", 12.47, 2,     7526.9, -147.2,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009650", 12.47, 1,    7258.62,  -31.4,    1.0082, 2,    7404.93, -149.2,    1.0285, 3,    7343.96,   95.8,    1.0201, 0, 0, 0, 0
"E203026", 12.47, 1,    7258.62,  -31.4,    1.0082, 2,    7404.93, -149.2,    1.0285, 3,    7343.97,   95.8,    1.0201, 0, 0, 0, 0
"M1026779", 12.47, 1,    7242.92,  -31.7,     1.006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973169", 12.47, 1,     7242.8,  -31.7,     1.006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026953", 12.47, 2,    7361.07, -149.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"Q14734", 12.47, 1,    7465.97,  -28.4,     1.037, 2,    7526.12, -147.1,    1.0454, 3,    7498.86,   95.6,    1.0416, 0, 0, 0, 0
"L3197631", 12.47, 1,    7368.95,  -31.2,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748127", 12.47, 1,    7368.88,  -31.2,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209814", 12.47, 1,    7575.24,  -29.4,    1.0522, 2,    7558.75, -148.9,    1.0499, 3,    7571.91,   91.1,    1.0517, 0, 0, 0, 0
"M1209811", 12.47, 1,    7574.13,  -29.4,     1.052, 2,     7562.7, -148.9,    1.0504, 3,    7573.16,   91.2,    1.0519, 0, 0, 0, 0
"L2729408", 12.47, 2,    7368.61, -149.7,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048228", 12.47, 3,    7534.69,   92.1,    1.0465, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991940", 12.47, 3,    7534.55,   92.1,    1.0465, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108395", 12.47, 1,     7320.9,  -28.3,    1.0169, 2,    7676.94, -147.2,    1.0663, 3,    7580.83,   94.8,     1.053, 0, 0, 0, 0
"L2728247", 12.47, 1,    7320.81,  -28.3,    1.0168, 2,    7676.87, -147.2,    1.0663, 3,    7580.77,   94.8,    1.0529, 0, 0, 0, 0
"L2804271", 12.47, 2,    7530.45, -148.5,     1.046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916234", 12.47, 1,       7228,  -31.5,     1.004, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673316", 12.47, 1,    7480.45,  -29.5,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138607", 12.47, 1,     7323.3,  -31.2,    1.0172, 2,    7307.87, -149.7,     1.015, 3,    7368.46,   95.4,    1.0235, 0, 0, 0, 0
"L3159448", 12.47, 1,    7323.37,  -31.2,    1.0172, 2,    7307.82, -149.6,     1.015, 3,    7367.82,   95.4,    1.0234, 0, 0, 0, 0
"L3048890", 12.47, 3,    7505.12,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166402", 12.47, 3,    7504.56,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010563", 12.47, 1,    7247.04,  -31.7,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841623", 12.47, 1,    7247.01,  -31.7,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125940", 12.47, 2,    7621.77, -148.0,    1.0586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991908", 12.47, 1,    7350.94,  -31.2,     1.021, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178973", 12.47, 1,    7350.88,  -31.2,     1.021, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047826", 12.47, 2,    7254.41, -149.6,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047767", 12.47, 2,    7288.11, -149.6,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879068", 12.47, 2,    7284.91, -149.6,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066819", 12.47, 1,    7418.21,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104853", 12.47, 1,    3804.64,  -82.3,   0.52845, 2,    3804.64,  -82.3,   0.52845, 3,    7592.14,   92.7,    1.0545, 4, 1.6434E-020,  -82.3, 2.2826E-024
"221-311359", 12.47, 1,    7539.31,  -29.2,    1.0472, 2,    7595.63, -148.5,     1.055, 3,    7580.67,   91.9,    1.0529, 0, 0, 0, 0
"L3234149", 12.47, 1,    7539.28,  -29.2,    1.0472, 2,    7595.59, -148.5,     1.055, 3,     7580.6,   91.9,    1.0529, 4, 3.81445E-021,  121.4, 5.2982E-025
"N1139537", 12.47, 1,    7436.33,  -30.5,    1.0329, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673346", 12.47, 1,    7417.53,  -30.5,    1.0303, 2,    7391.89, -150.1,    1.0267, 3,    7530.37,   90.6,    1.0459, 0, 0, 0, 0
"L3254210", 12.47, 3,    7525.19,   90.8,    1.0452, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2955005", 12.47, 2,    7675.13, -147.3,    1.0661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108372", 12.47, 2,    7675.07, -147.3,     1.066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936268", 12.47, 3,    7578.72,   91.6,    1.0527, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2688692", 12.47, 1,    7496.93,  -29.3,    1.0413, 2,    7565.69, -148.5,    1.0509, 3,    7563.12,   91.8,    1.0505, 0, 0, 0, 0
"M1108286", 12.47, 1,    7496.69,  -29.3,    1.0413, 2,    7565.36, -148.5,    1.0508, 3,     7562.9,   91.8,    1.0505, 0, 0, 0, 0
"L2804247", 12.47, 2,     7291.5, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047744", 12.47, 1,    7334.29,  -31.1,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178971", 12.47, 1,    7334.29,  -31.1,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728040", 12.47, 1,    7341.81,  -31.3,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728041", 12.47, 1,    7341.68,  -31.3,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069509", 12.47, 1,    7294.44,  -30.0,    1.0132, 2,    7553.04, -148.5,    1.0491, 3,    7522.55,   95.6,    1.0449, 0, 0, 0, 0
"L2766738", 12.47, 1,    7289.45,  -30.1,    1.0125, 2,    7554.75, -148.5,    1.0493, 3,    7522.78,   95.6,    1.0449, 0, 0, 0, 0
"L3104128", 12.47, 1,       7485,  -29.4,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673315", 12.47, 1,    7484.65,  -29.4,    1.0396, 2,    3750.67,  155.7,   0.52096, 3,    3750.67,  155.7,   0.52096, 4, 1.64787E-020,  155.7, 2.2888E-024
"L3047289", 12.47, 1,    7485.35,  -29.4,    1.0397, 2,    7549.88, -148.6,    1.0487, 3,    7552.16,   91.7,     1.049, 0, 0, 0, 0
"L2785516", 12.47, 2,    7498.86, -149.0,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048963", 12.47, 2,    7621.75, -148.0,    1.0586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5799561-2_INT", 12.47, 1,    7493.84,  -28.8,    1.0409, 2,    7630.22, -148.0,    1.0598, 3,    7591.94,   92.7,    1.0545, 0, 0, 0, 0
"M1069199", 12.47, 3,    7507.53,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785525", 12.47, 3,    7507.48,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3198356", 12.47, 3,    7547.06,   92.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197641", 12.47, 1,    7331.59,  -31.3,    1.0183, 2,     3673.8,  153.9,   0.51028, 3,     3673.8,  153.9,   0.51028, 4, 1.65492E-020,  153.9, 2.2986E-024
"L2973161", 12.47, 1,    7331.51,  -31.3,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E183493", 12.47, 1,    7522.82,  -28.9,    1.0449, 2,    7613.61, -148.1,    1.0575, 3,    7592.03,   92.3,    1.0545, 0, 0, 0, 0
"M1125902", 12.47, 1,    7523.95,  -28.9,    1.0451, 2,    7612.99, -148.1,    1.0574, 3,    7591.67,   92.3,    1.0545, 0, 0, 0, 0
"L3085402", 12.47, 1,    7381.77,  -30.5,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026394", 12.47, 1,    7381.69,  -30.5,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047768", 12.47, 2,    7288.33, -149.6,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827554", 12.47, 2,    7288.18, -149.6,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991909", 12.47, 1,    7291.46,  -31.7,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026736", 12.47, 2,    7245.02, -149.8,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026986", 12.47, 1,    7228.35,  -31.8,     1.004, 2,    7360.37, -149.8,    1.0223, 3,     7386.4,   95.8,     1.026, 0, 0, 0, 0
"M1026997", 12.47, 1,    7224.87,  -31.8,    1.0035, 2,    7359.81, -149.8,    1.0223, 3,    7385.05,   95.8,    1.0258, 0, 0, 0, 0
"M4118755", 12.47, 1,    7561.75,  -29.3,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026978", 12.47, 1,    7231.73,  -31.8,    1.0045, 2,    7360.91, -149.8,    1.0224, 3,    7387.69,   95.8,    1.0261, 0, 0, 0, 0
"M1026979", 12.47, 1,    7231.63,  -31.8,    1.0045, 2,    7360.89, -149.8,    1.0224, 3,    7387.66,   95.8,    1.0261, 0, 0, 0, 0
"L3082981", 12.47, 3,     7515.5,   92.1,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235275", 12.47, 1,    7393.13,  -30.5,    1.0269, 2,    7353.49, -150.2,    1.0214, 3,    7533.16,   90.6,    1.0463, 0, 0, 0, 0
"M1026347", 12.47, 1,    7391.06,  -30.5,    1.0266, 2,    7350.51, -150.2,     1.021, 3,    7533.76,   90.6,    1.0464, 0, 0, 0, 0
"L2915534", 12.47, 1,    7321.82,  -31.2,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710519", 12.47, 1,    7418.33,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026820", 12.47, 1,    7308.88,  -31.6,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141403", 12.47, 1,    7308.05,  -31.6,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197633", 12.47, 1,    7335.78,  -31.1,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069500", 12.47, 1,    7208.78,  -30.6,    1.0013, 2,     7549.7, -148.8,    1.0486, 3,    7508.45,   95.6,    1.0429, 0, 0, 0, 0
"M1069382", 12.47, 1,    7323.16,  -31.2,    1.0172, 2,    7310.25, -149.7,    1.0154, 3,    7372.94,   95.4,    1.0241, 0, 0, 0, 0
"N1147866", 12.47, 1,    7261.16,  -31.4,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710537", 12.47, 1,    3655.53,   35.0,   0.50774, 2,    7295.23, -150.3,    1.0133, 3,    3655.53,   35.0,   0.50774, 4, 1.65681E-020,   35.0, 2.3013E-024
"M1026935", 12.47, 2,    7360.59, -149.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108364", 12.47, 3,    7530.25,   92.1,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897789", 12.47, 2,    7506.92, -148.6,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026466", 12.47, 2,    7404.02, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160878", 12.47, 3,    7578.05,   92.2,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917336", 12.47, 3,    7577.79,   92.2,    1.0525, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026977", 12.47, 1,    7233.11,  -31.7,    1.0047, 2,    7361.16, -149.8,    1.0224, 3,    7388.21,   95.8,    1.0262, 0, 0, 0, 0
"P895082", 12.47, 2,    7527.01, -147.2,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214112", 12.47, 2,    7249.45, -149.8,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160104", 12.47, 2,    7248.41, -149.8,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973144", 12.47, 3,    7505.92,   91.2,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748152", 12.47, 2,    7360.85, -149.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108387", 12.47, 1,     7321.2,  -28.3,    1.0169, 2,    7677.27, -147.2,    1.0664, 3,    7581.16,   94.8,     1.053, 0, 0, 0, 0
"L2955055", 12.47, 2,    7613.09, -148.0,    1.0574, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991907", 12.47, 1,    7482.87,  -30.0,    1.0394, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047812", 12.47, 2,    7265.43, -149.6,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4350438", 12.47, 2,    7265.05, -149.6,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142103", 12.47, 1,    7278.96,  -28.0,     1.011, 2,    7712.03, -146.8,    1.0712, 3,    7591.09,   95.6,    1.0544, 0, 0, 0, 0
"L3104830", 12.47, 1,    7278.19,  -28.0,    1.0109, 2,    7712.38, -146.8,    1.0712, 3,    7591.15,   95.6,    1.0544, 0, 0, 0, 0
"L3197626", 12.47, 3,    7522.45,   92.1,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047483", 12.47, 1,    7346.68,  -31.3,    1.0204, 2,    7364.54, -149.4,    1.0229, 3,    7378.04,   95.6,    1.0248, 0, 0, 0, 0
"M4277837", 12.47, 1,    7327.65,  -31.2,    1.0178, 2,    7320.67, -149.6,    1.0168, 3,    7373.12,   95.5,    1.0241, 0, 0, 0, 0
"L3160102", 12.47, 1,    7280.89,  -31.7,    1.0113, 2,    7358.14, -149.8,     1.022, 3,    7399.38,   95.7,    1.0278, 4, 2.26687E-020,  104.4, 3.1486E-024
"P827514", 12.47, 1,    7279.15,  -31.7,    1.0111, 2,    7355.14, -149.8,    1.0216, 3,    7399.22,   95.7,    1.0277, 0, 0, 0, 0
"L3160793", 12.47, 1,    3802.32,  -80.4,   0.52813, 2,    3802.32,  -80.4,   0.52813, 3,    7587.52,   94.6,    1.0539, 4, 1.64359E-020,  -80.4, 2.2829E-024
"N1147860", 12.47, 3,    7398.44,   95.7,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3177881", 12.47, 3,    7398.37,   95.7,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5835167-6_INT", 12.47, 1,     7259.3,  -31.4,    1.0083, 2,    7404.94, -149.2,    1.0285, 3,    7346.45,   95.8,    1.0204, 0, 0, 0, 0
"Q14414", 12.47, 1,     7259.3,  -31.4,    1.0083, 2,    7404.94, -149.2,    1.0285, 3,    7346.44,   95.8,    1.0204, 0, 0, 0, 0
"L3048221", 12.47, 1,    7259.42,  -31.4,    1.0083, 2,    7404.94, -149.2,    1.0285, 3,    7346.92,   95.8,    1.0205, 0, 0, 0, 0
"L2748128", 12.47, 3,    7516.03,   92.1,     1.044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2913406", 12.47, 2,    7253.83, -149.8,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069563", 12.47, 1,    7295.52,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136360", 12.47, 1,    7295.47,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166366", 12.47, 1,    7520.24,  -29.1,    1.0445, 2,    7612.87, -148.3,    1.0574, 3,    7585.91,   92.2,    1.0537, 0, 0, 0, 0
"196-29518", 12.47, 1,    7277.65,  -31.7,    1.0108, 2,    7367.76, -149.8,    1.0234, 3,    7398.17,   95.7,    1.0276, 0, 0, 0, 0
"L2805035", 12.47, 1,    7512.99,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026713", 12.47, 1,    7260.98,  -31.4,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991922", 12.47, 1,    7439.22,  -30.5,    1.0333, 2,    7417.84, -150.1,    1.0303, 3,    7533.13,   90.6,    1.0463, 0, 0, 0, 0
"L3104145", 12.47, 2,    7517.16, -148.6,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027013", 12.47, 1,    7210.66,  -31.8,    1.0015, 2,    7359.11, -149.8,    1.0222, 3,    7380.71,   95.8,    1.0252, 0, 0, 0, 0
"L3649298", 12.47, 1,    7358.81,  -31.5,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047388", 12.47, 2,    7410.23, -150.0,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048211", 12.47, 1,    7430.59,  -30.5,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766725", 12.47, 3,    7376.84,   95.7,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673311", 12.47, 1,    7297.63,  -31.7,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008279", 12.47, 1,    7208.38,  -30.6,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785537", 12.47, 1,    7208.32,  -30.6,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827498", 12.47, 1,    7400.61,  -29.0,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136032", 12.47, 1,    7400.49,  -29.0,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009834", 12.47, 2,    7307.14, -149.9,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-240991", 12.47, 1,    7259.26,  -31.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066817", 12.47, 1,    7259.14,  -31.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673319", 12.47, 1,    7258.65,  -31.4,    1.0082, 2,    7404.96, -149.2,    1.0285, 3,    7344.55,   95.8,    1.0201, 0, 0, 0, 0
"N1136993", 12.47, 1,    7396.91,  -31.2,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104121", 12.47, 1,    7480.71,  -30.0,    1.0391, 2,    3748.69,  155.1,   0.52068, 3,    3748.69,  155.1,   0.52068, 4, 0.00324021,  155.1, 4.5006E-007
"L3104113", 12.47, 1,     7480.7,  -30.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104856", 12.47, 1,    7513.11,  -29.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785518", 12.47, 3,    7505.05,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108393", 12.47, 1,    7321.36,  -28.3,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069494", 12.47, 3,    7370.33,   95.5,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2745806", 12.47, 3,    7370.29,   95.5,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-48013", 12.47, 1,    7321.82,  -31.2,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3157710", 12.47, 2,    7276.65, -149.6,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089176", 12.47, 3,     7509.2,   92.1,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089179", 12.47, 3,    7508.97,   92.1,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108257", 12.47, 2,     7492.5, -149.0,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108340", 12.47, 3,    7552.54,   92.2,     1.049, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916605", 12.47, 1,    3784.75,  -82.8,   0.52569, 2,    3784.75,  -82.8,   0.52569, 3,    7552.53,   92.2,     1.049, 4, 1.64501E-020,  -82.8, 2.2849E-024
"196-29521", 12.47, 2,    7544.13, -148.5,    1.0479, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804245", 12.47, 2,    7304.69, -149.9,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140527", 12.47, 3,    7407.01,   95.6,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254915", 12.47, 2,    7621.64, -148.0,    1.0586, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3727708", 12.47, 1,    7345.45,  -31.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160105", 12.47, 1,    3757.87,  -83.8,   0.52196, 2,    3757.87,  -83.8,   0.52196, 3,    7498.99,   91.2,    1.0416, 4, 1.64726E-020,  -83.8, 2.288E-024
"L3235251", 12.47, 3,    7498.92,   91.2,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142798", 12.47, 2,    7616.61, -148.0,    1.0579, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142801", 12.47, 2,     7616.5, -148.0,    1.0579, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010016", 12.47, 1,     7169.8,  -31.9,   0.99587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251807", 12.47, 1,    7169.68,  -31.9,   0.99585, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2992657", 12.47, 1,     7507.8,  -28.8,    1.0428, 2,    3762.29,  156.3,   0.52257, 3,    3762.29,  156.3,   0.52257, 4, 1.64687E-020,  156.3, 2.2875E-024
"M1069597", 12.47, 2,    7505.86, -148.6,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197653", 12.47, 2,    7505.79, -148.6,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991929", 12.47, 2,    7511.53, -148.6,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3949154", 12.47, 1,    7342.47,  -31.3,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2895449", 12.47, 1,     7365.6,  -31.2,    1.0231, 2,     7349.7, -149.4,    1.0209, 3,    7414.94,   95.6,    1.0299, 0, 0, 0, 0
"M1069463", 12.47, 2,    7345.35, -149.5,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086074", 12.47, 3,    7591.75,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138595", 12.47, 2,    7307.35, -149.7,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036167", 12.47, 2,    7300.99, -149.7,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3143999", 12.47, 1,     7323.2,  -31.2,    1.0172, 2,    7307.94, -149.7,    1.0151, 3,     7369.3,   95.4,    1.0236, 4, 1.87234E-020,  105.6, 2.6006E-024
"M1069451", 12.47, 3,    7508.57,   92.1,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160115", 12.47, 2,    7529.64, -148.5,    1.0458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935567", 12.47, 1,    3773.23,   36.5,   0.52409, 2,    7529.57, -148.5,    1.0458, 3,    3773.23,   36.5,   0.52409, 4, 1.64599E-020,   36.5, 2.2862E-024
"L3253570", 12.47, 3,    7528.81,   91.3,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137989", 12.47, 3,    7420.26,   95.7,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122814", 12.47, 3,    7420.24,   95.7,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935556", 12.47, 1,    3688.33,   35.4,    0.5123, 2,    7360.52, -149.8,    1.0224, 3,    3688.33,   35.4,    0.5123, 4, 1.65362E-020,   35.4, 2.2968E-024
"M1009651", 12.47, 1,    7258.62,  -31.4,    1.0082, 2,    7404.93, -149.2,    1.0285, 3,    7343.96,   95.8,    1.0201, 0, 0, 0, 0
"N1141474", 12.47, 1,    7258.57,  -31.4,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047737", 12.47, 1,    7351.15,  -31.2,    1.0211, 2,       7324, -149.5,    1.0173, 3,    7420.27,   95.7,    1.0307, 0, 0, 0, 0
"M1026387", 12.47, 1,    7382.28,  -30.5,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166361", 12.47, 1,    7513.09,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2692661", 12.47, 1,    7513.03,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047522", 12.47, 1,    7451.41,  -31.1,     1.035, 2,    7422.91, -149.2,     1.031, 3,    7426.03,   95.6,    1.0315, 0, 0, 0, 0
"N1136664", 12.47, 1,     7451.4,  -31.1,     1.035, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026320", 12.47, 2,     7325.3, -150.2,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879079", 12.47, 2,    7325.22, -150.2,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047649", 12.47, 1,    7385.22,  -31.2,    1.0258, 2,    7378.31, -149.4,    1.0248, 3,    7411.35,   95.6,    1.0294, 0, 0, 0, 0
"L3216361", 12.47, 2,    7359.76, -149.8,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125913", 12.47, 2,    7615.13, -148.0,    1.0577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048209", 12.47, 2,    7244.92, -149.8,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2896685", 12.47, 1,    7320.68,  -28.3,    1.0168, 2,    7676.69, -147.2,    1.0663, 3,    7580.63,   94.8,    1.0529, 0, 0, 0, 0
"L2748135", 12.47, 1,     7389.6,  -30.5,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767409", 12.47, 2,    7617.02, -148.0,     1.058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166400", 12.47, 3,    7506.63,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047435", 12.47, 1,     7232.8,  -31.5,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2970841", 12.47, 1,     7232.8,  -31.5,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3091052", 12.47, 1,    7218.13,  -31.5,    1.0026, 2,     3616.8,  153.8,   0.50236, 3,     3616.8,  153.8,   0.50236, 4, 1.66074E-020,  153.8, 2.3067E-024
"N1137960", 12.47, 1,    7419.92,  -30.5,    1.0306, 2,    7395.75, -150.1,    1.0273, 3,     7530.7,   90.6,     1.046, 0, 0, 0, 0
"M1047309", 12.47, 1,    7419.28,  -30.5,    1.0305, 2,    7394.72, -150.1,    1.0271, 3,    7530.62,   90.6,     1.046, 0, 0, 0, 0
"L3215340", 12.47, 1,    7193.77,  -31.8,    0.9992, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-51796", 12.47, 1,    7321.36,  -28.3,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069607", 12.47, 2,    7511.72, -148.6,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166398", 12.47, 3,    7509.78,   91.2,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142050", 12.47, 3,    7509.73,   91.2,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E184626", 12.47, 1,    7504.73,  -28.9,    1.0424, 2,    7625.43, -148.1,    1.0592, 3,    7590.21,   92.5,    1.0543, 0, 0, 0, 0
"M1166377", 12.47, 1,    7504.38,  -28.9,    1.0423, 2,    7625.71, -148.1,    1.0592, 3,    7590.31,   92.5,    1.0543, 0, 0, 0, 0
"L2989432", 12.47, 2,    7266.51, -149.6,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066830", 12.47, 2,    7266.27, -149.6,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209774", 12.47, 1,    7540.12,  -29.2,    1.0473, 2,    7596.37, -148.5,    1.0551, 3,     7581.8,   91.9,    1.0531, 0, 0, 0, 0
"M1026693", 12.47, 2,    7245.89, -149.8,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991916", 12.47, 2,    7245.81, -149.8,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069365", 12.47, 3,    7368.46,   95.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235243", 12.47, 3,    7368.42,   95.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827502", 12.47, 1,    7348.68,  -31.3,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026970", 12.47, 1,    7234.54,  -31.7,    1.0049, 2,    7361.43, -149.8,    1.0225, 3,    7388.75,   95.8,    1.0263, 0, 0, 0, 0
"L3727712", 12.47, 1,    7344.87,  -31.3,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3236011", 12.47, 1,     3813.8,   36.8,   0.52973, 2,    7610.38, -148.1,    1.0571, 3,     3813.8,   36.8,   0.52973, 4, 1.64269E-020,   36.8, 2.2817E-024
"L3198358", 12.47, 2,    7610.13, -148.1,     1.057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108316", 12.47, 3,    7589.56,   92.2,    1.0542, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860486", 12.47, 3,    7496.03,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027000", 12.47, 1,     7223.5,  -31.8,    1.0033, 2,    7359.68, -149.8,    1.0222, 3,    7384.49,   95.8,    1.0257, 0, 0, 0, 0
"L2916608", 12.47, 1,    7221.98,  -31.8,    1.0031, 2,    7359.54, -149.8,    1.0222, 3,    7383.87,   95.8,    1.0256, 0, 0, 0, 0
"M1108514", 12.47, 3,    7504.91,   95.6,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673300", 12.47, 2,    7296.99, -150.3,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139255", 12.47, 1,    7331.55,  -31.2,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6108141-1_INT", 12.47, 1,    7431.23,  -31.1,    1.0322, 2,    7416.57, -149.2,    1.0301, 3,     7419.3,   95.6,    1.0305, 0, 0, 0, 0
"E206209", 12.47, 1,    7431.12,  -31.1,    1.0322, 2,    7416.51, -149.2,    1.0301, 3,    7419.24,   95.6,    1.0305, 0, 0, 0, 0
"M1047521", 12.47, 1,    7434.46,  -31.1,    1.0326, 2,    7417.76, -149.2,    1.0303, 3,    7420.84,   95.6,    1.0307, 0, 0, 0, 0
"L3030126", 12.47, 3,     7587.1,   94.3,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254870", 12.47, 3,    7587.01,   94.3,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2915542", 12.47, 1,    7321.11,  -28.3,    1.0169, 2,    7677.17, -147.2,    1.0663, 3,    7580.92,   94.8,     1.053, 0, 0, 0, 0
"L3085401", 12.47, 1,     7451.4,  -31.1,     1.035, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010557", 12.47, 1,    7400.12,  -29.0,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254213", 12.47, 1,    7206.04,  -31.8,    1.0009, 2,    7359.36, -149.8,    1.0222, 3,    7379.25,   95.8,     1.025, 0, 0, 0, 0
"M1069738", 12.47, 2,     7252.3, -149.6,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2690941", 12.47, 2,    7252.22, -149.6,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748839", 12.47, 2,    7613.61, -148.0,    1.0575, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5712486-1_INT", 12.47, 3,    7495.99,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E206210", 12.47, 3,    7495.99,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876812", 12.47, 1,    7176.02,  -31.9,   0.99673, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069497", 12.47, 1,     7319.1,  -29.8,    1.0166, 2,    7548.31, -148.3,    1.0484, 3,    7519.27,   95.6,    1.0444, 0, 0, 0, 0
"N1144664", 12.47, 3,    7412.31,   95.6,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178972", 12.47, 3,    7412.24,   95.6,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1147864", 12.47, 1,    7294.96,  -31.7,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3327097", 12.47, 2,    7255.32, -149.6,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3448661", 12.47, 2,    7255.26, -149.6,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009828", 12.47, 2,    7311.77, -149.8,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766715", 12.47, 2,     7311.7, -149.8,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827561", 12.47, 3,    7349.88,   95.8,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026705", 12.47, 3,    7349.88,   95.8,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827573", 12.47, 2,    7335.55, -149.8,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2972930", 12.47, 1,    7396.85,  -31.2,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879067", 12.47, 1,    7334.23,  -31.1,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235252", 12.47, 2,    7293.91, -149.7,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827527", 12.47, 1,    7518.97,  -30.8,    1.0444, 2,    7443.07, -149.0,    1.0338, 3,    7446.91,   95.6,    1.0344, 0, 0, 0, 0
"L2785517", 12.47, 3,     7373.6,   95.5,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-559682", 12.47, 3,    7407.35,   95.6,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3082993", 12.47, 1,    7165.81,  -31.9,   0.99531, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3016088", 12.47, 1,    7165.71,  -31.9,    0.9953, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122821", 12.47, 1,    7350.43,  -31.3,     1.021, 2,    7374.86, -149.4,    1.0243, 3,    7381.68,   95.6,    1.0253, 0, 0, 0, 0
"D5867591-1_INT", 12.47, 1,    7332.18,  -28.3,    1.0184, 2,    7687.62, -147.2,    1.0678, 3,    7588.29,   94.8,     1.054, 0, 0, 0, 0
"L2730108", 12.47, 3,    7561.76,   91.4,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008733", 12.47, 2,    7292.09, -150.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026354", 12.47, 1,    7394.87,  -30.5,    1.0271, 2,    7356.04, -150.2,    1.0217, 3,    7532.63,   90.6,    1.0463, 0, 0, 0, 0
"M1026309", 12.47, 2,    7311.46, -150.3,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804260", 12.47, 2,    7310.95, -150.3,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085395", 12.47, 1,    7469.18,  -30.2,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026767", 12.47, 1,    7243.89,  -31.7,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141401", 12.47, 1,    7518.91,  -30.8,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104120", 12.47, 2,    7450.24, -149.7,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026896", 12.47, 1,    7299.02,  -31.7,    1.0138, 2,    7378.03, -149.7,    1.0248, 3,    7400.36,   95.7,    1.0279, 0, 0, 0, 0
"P860847", 12.47, 1,    7298.89,  -31.7,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108344", 12.47, 3,    7549.48,   92.2,    1.0486, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108353", 12.47, 3,    7544.92,   92.2,     1.048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2763811", 12.47, 3,    7366.01,   95.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235256", 12.47, 1,     7457.6,  -30.4,    1.0358, 2,    7436.51, -149.9,    1.0329, 3,    7532.05,   90.6,    1.0462, 0, 0, 0, 0
"M3019248", 12.47, 2,    7309.04, -149.9,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3021569", 12.47, 2,    7308.69, -149.9,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254230", 12.47, 1,    7252.08,  -30.4,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2814529", 12.47, 1,    7263.93,  -31.4,    1.0089, 2,    7403.52, -149.2,    1.0283, 3,    7351.07,   95.8,     1.021, 0, 0, 0, 0
"L2689727", 12.47, 1,    7191.92,  -31.8,   0.99894, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860484", 12.47, 2,    7288.02, -149.6,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-703009", 12.47, 3,    7586.68,   94.3,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3150961", 12.47, 3,    7586.66,   94.3,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2711225", 12.47, 3,     7589.8,   93.1,    1.0542, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3030200", 12.47, 3,     7589.7,   93.1,    1.0542, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1186063", 12.47, 1,    7540.13,  -29.2,    1.0473, 2,    7596.41, -148.5,    1.0551, 3,    7581.91,   91.9,    1.0531, 0, 0, 0, 0
"L2879054", 12.47, 1,    7484.14,  -29.4,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136661", 12.47, 3,    7434.19,   95.6,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2689691", 12.47, 1,    7253.23,  -31.7,    1.0075, 2,    7335.02, -149.8,    1.0188, 3,    7397.49,   95.8,    1.0275, 0, 0, 0, 0
"N1136353", 12.47, 2,    7548.27, -148.5,    1.0484, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820535", 12.47, 2,    7548.26, -148.5,    1.0484, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2727795", 12.47, 3,    7507.99,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166368", 12.47, 1,    7518.74,  -29.0,    1.0443, 2,    7614.06, -148.3,    1.0576, 3,    7586.27,   92.3,    1.0537, 0, 0, 0, 0
"L3086098", 12.47, 1,    7518.63,  -29.0,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
