Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"L3030197", 12.47, 1,     7457.7,  -28.7,    1.0359, 2,    7643.56, -147.8,    1.0617, 3,     7589.3,   93.2,    1.0541, 0, 0, 0, 0
"L2822867", 12.47, 2,    7288.22, -149.7,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6049822-1_INT", 12.47, 1,    7323.03,  -31.2,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047323", 12.47, 1,    7418.93,  -30.5,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089174", 12.47, 3,    7510.02,   92.1,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827501", 12.47, 3,    7509.65,   92.1,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104859", 12.47, 2,    7609.97, -148.1,     1.057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3101194", 12.47, 3,    7365.06,   95.4,     1.023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2862616", 12.47, 3,    7364.92,   95.4,     1.023, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069205", 12.47, 3,    7501.86,   91.2,     1.042, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182746", 12.47, 1,    7295.61,  -29.9,    1.0133, 2,    7545.43, -148.5,     1.048, 3,    7526.99,   95.6,    1.0455, 0, 0, 0, 0
"M1010015", 12.47, 1,    7169.13,  -31.9,   0.99577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066813", 12.47, 2,    7285.53, -149.7,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991910", 12.47, 2,    7282.07, -149.7,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108331", 12.47, 3,    7569.93,   92.2,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785531", 12.47, 1,       7313,  -31.6,    1.0158, 2,    3664.46,  153.6,   0.50898, 3,    3664.46,  153.6,   0.50898, 4, 1.65584E-020,  153.6, 2.2999E-024
"L3179646", 12.47, 1,    7256.44,  -28.2,    1.0079, 2,    7716.48, -147.0,    1.0718, 3,    7592.54,   95.6,    1.0546, 0, 0, 0, 0
"L3066818", 12.47, 2,    7429.86, -150.0,     1.032, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954345", 12.47, 1,     3715.6,  -79.2,   0.51609, 2,     3715.6,  -79.2,   0.51609, 3,    7414.82,   95.6,    1.0299, 4, 1.65101E-020,  -79.2, 2.2932E-024
"L2804255", 12.47, 2,    7343.11, -149.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108356", 12.47, 3,    7546.09,   92.2,    1.0481, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842390", 12.47, 3,       7546,   92.2,    1.0481, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829975", 12.47, 3,    7591.78,   92.6,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160871", 12.47, 3,    7591.75,   92.6,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047338", 12.47, 1,    7430.67,  -30.5,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691953", 12.47, 1,    7430.61,  -30.5,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767408", 12.47, 3,    7591.95,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3728037", 12.47, 1,    7343.73,  -31.3,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895113", 12.47, 3,    7589.93,   93.1,    1.0542, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166396", 12.47, 3,    7506.64,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166399", 12.47, 3,    7505.96,   91.2,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108507", 12.47, 1,    7261.74,  -28.1,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3108449", 12.47, 1,    7261.61,  -28.1,    1.0086, 2,    3638.65,  157.1,    0.5054, 3,    3638.65,  157.1,    0.5054, 4, 1.65848E-020,  157.1, 2.3036E-024
"L3160109", 12.47, 1,    7367.92,  -31.2,    1.0234, 2,    7392.22, -149.3,    1.0268, 3,    7390.29,   95.7,    1.0265, 0, 0, 0, 0
"P901936", 12.47, 3,    7586.87,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108267", 12.47, 2,    7498.09, -149.0,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1145956", 12.47, 1,    7391.06,  -30.5,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729412", 12.47, 1,    7391.03,  -30.5,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160107", 12.47, 1,    7476.58,  -29.5,    1.0385, 2,     7534.4, -148.8,    1.0465, 3,    7542.89,   91.6,    1.0477, 0, 0, 0, 0
"L2897766", 12.47, 3,    7530.19,   92.1,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026798", 12.47, 1,    7303.65,  -31.6,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2952014", 12.47, 1,    7303.63,  -31.6,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748125", 12.47, 1,    3693.59,  -79.3,   0.51303, 2,    3693.59,  -79.3,   0.51303, 3,    7370.98,   95.5,    1.0238, 4, 1.65307E-020,  -79.3, 2.2961E-024
"L2673303", 12.47, 3,    7370.92,   95.5,    1.0238, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879753", 12.47, 2,    7613.07, -148.0,    1.0574, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2914324", 12.47, 1,    7304.72,  -31.6,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876847", 12.47, 2,    7403.57, -149.2,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047787", 12.47, 2,    7279.13, -149.6,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691942", 12.47, 2,    7407.68, -150.0,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026393", 12.47, 1,    7381.48,  -30.5,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140821", 12.47, 3,    7352.45,   95.8,    1.0212, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3189188", 12.47, 3,    7352.44,   95.8,    1.0212, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136365", 12.47, 1,    7275.09,  -30.2,    1.0105, 2,    7559.69, -148.6,      1.05, 3,    7523.48,   95.6,     1.045, 0, 0, 0, 0
"M1069517", 12.47, 1,    7272.89,  -30.2,    1.0102, 2,    7560.45, -148.6,    1.0501, 3,    7523.59,   95.6,     1.045, 0, 0, 0, 0
"L3254228", 12.47, 2,    7506.42, -148.6,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137956", 12.47, 3,    7375.97,   95.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142814", 12.47, 1,       7508,  -28.8,    1.0428, 2,    7619.58, -148.0,    1.0583, 3,    7594.01,   92.6,    1.0548, 0, 0, 0, 0
"L3217053", 12.47, 3,    7591.84,   92.7,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026357", 12.47, 1,    7396.52,  -30.5,    1.0274, 2,    7358.46, -150.2,    1.0221, 3,    7532.14,   90.6,    1.0462, 0, 0, 0, 0
"L3178997", 12.47, 3,    7531.95,   90.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125903", 12.47, 1,    7523.87,  -28.9,     1.045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069488", 12.47, 3,    7371.11,   95.5,    1.0238, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764412", 12.47, 1,    7190.72,  -31.8,   0.99877, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136030", 12.47, 2,    7291.14, -149.5,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785513", 12.47, 1,    7320.08,  -31.2,    1.0167, 2,    3668.02,  154.0,   0.50948, 3,    3668.02,  154.0,   0.50948, 4, 1.65549E-020,  154.0, 2.2994E-024
"M1209782", 12.47, 1,    7561.68,  -29.3,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3217056", 12.47, 1,    7561.63,  -29.3,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009827", 12.47, 2,    7309.62, -149.9,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069201", 12.47, 3,     7504.8,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047406", 12.47, 1,    7220.09,  -31.5,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691947", 12.47, 1,    7220.02,  -31.5,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047766", 12.47, 2,       7290, -149.5,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216344", 12.47, 2,    7289.89, -149.5,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P830058", 12.47, 3,    7585.87,   92.2,    1.0537, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089199", 12.47, 1,    7407.35,  -28.9,    1.0289, 2,    7534.81, -147.6,    1.0466, 3,    7506.24,   95.6,    1.0426, 0, 0, 0, 0
"M1089197", 12.47, 1,    7400.65,  -29.0,    1.0279, 2,    7535.84, -147.6,    1.0467, 3,    7507.16,   95.6,    1.0427, 0, 0, 0, 0
"N1140526", 12.47, 3,    7407.38,   95.6,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3763620", 12.47, 3,    7406.23,   95.6,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729207", 12.47, 3,    7409.96,   95.6,    1.0292, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-961799-3_INT", 12.47, 3,    7409.96,   95.6,    1.0292, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108335", 12.47, 3,    7562.07,   92.2,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027036", 12.47, 2,    7358.99, -149.8,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010580", 12.47, 2,    7358.97, -149.8,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010003", 12.47, 1,    7166.84,  -31.9,   0.99546, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P901933", 12.47, 1,    7295.57,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141394", 12.47, 2,     7526.9, -147.2,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069465", 12.47, 1,    7339.26,  -31.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104154", 12.47, 1,    3762.23,  -82.8,   0.52256, 2,    3762.23,  -82.8,   0.52256, 3,    7507.66,   92.1,    1.0428, 4, 1.64689E-020,  -82.8, 2.2875E-024
"L3104155", 12.47, 3,     7507.6,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6047588-1_INT", 12.47, 2,    7403.32, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"F739844", 12.47, 2,    7403.32, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104130", 12.47, 2,    7323.06, -150.2,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841625", 12.47, 3,    7497.47,   91.2,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010566", 12.47, 1,    3757.08,  -83.8,   0.52185, 2,    3757.08,  -83.8,   0.52185, 3,    7497.41,   91.2,    1.0414, 4, 1.64733E-020,  -83.8, 2.2881E-024
"M1027038", 12.47, 2,    7359.13, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935568", 12.47, 2,    7263.41, -149.6,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047293", 12.47, 1,    7402.58,  -30.5,    1.0282, 2,     7368.1, -150.2,    1.0234, 3,    7531.01,   90.6,     1.046, 0, 0, 0, 0
"P901905", 12.47, 2,    7359.08, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897777", 12.47, 1,    7411.36,  -31.2,    1.0294, 2,    7409.19, -149.2,    1.0291, 3,     7409.8,   95.6,    1.0292, 0, 0, 0, 0
"L2860488", 12.47, 2,    7302.12, -150.3,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122811", 12.47, 1,    7329.45,  -31.2,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897774", 12.47, 2,    7291.67, -149.7,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254211", 12.47, 2,    7411.87, -150.0,    1.0295, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069513", 12.47, 1,    7285.36,  -30.1,    1.0119, 2,    7556.15, -148.5,    1.0495, 3,    7522.98,   95.6,    1.0449, 0, 0, 0, 0
"L2691938", 12.47, 2,    7301.63, -149.9,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804256", 12.47, 1,    7238.59,  -31.7,    1.0054, 2,    7361.86, -149.8,    1.0225, 3,    7389.95,   95.8,    1.0264, 4, 2.38246E-020,  103.6, 3.3092E-024
"M1047688", 12.47, 1,    7377.41,  -31.2,    1.0247, 2,    7368.08, -149.4,    1.0234, 3,    7412.33,   95.6,    1.0296, 0, 0, 0, 0
"L2822863", 12.47, 3,     7508.7,   92.1,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069505", 12.47, 1,    7296.75,  -30.0,    1.0135, 2,    7552.25, -148.5,     1.049, 3,    7522.44,   95.6,    1.0448, 0, 0, 0, 0
"M1047311", 12.47, 1,    7420.24,  -30.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748158", 12.47, 1,    7420.23,  -30.5,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254234", 12.47, 2,     7321.3, -149.8,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P903360", 12.47, 1,    7231.02,  -31.5,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3214064", 12.47, 2,     7340.7, -149.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140523", 12.47, 3,    7374.74,   95.7,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766724", 12.47, 3,    7374.72,   95.7,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069554", 12.47, 2,     7529.7, -148.5,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108526", 12.47, 1,    7415.64,  -28.9,      1.03, 2,    7533.55, -147.5,    1.0464, 3,     7505.1,   95.6,    1.0424, 0, 0, 0, 0
"N1139251", 12.47, 3,    7367.26,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3011229", 12.47, 1,    7257.75,  -28.2,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166362", 12.47, 1,    7512.99,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197639", 12.47, 1,    7242.83,  -31.5,     1.006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085391", 12.47, 2,    7300.93, -149.7,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691952", 12.47, 1,    7259.06,  -31.4,    1.0083, 2,    7404.94, -149.2,    1.0285, 3,    7345.69,   95.8,    1.0203, 0, 0, 0, 0
"L2897781", 12.47, 1,    7435.79,  -30.5,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6049825-1_INT", 12.47, 1,    7419.17,  -30.5,    1.0305, 2,    7394.54, -150.1,    1.0271, 3,     7530.6,   90.6,     1.046, 0, 0, 0, 0
"E182748", 12.47, 1,    7419.15,  -30.5,    1.0305, 2,    7394.51, -150.1,    1.0271, 3,    7530.59,   90.6,     1.046, 0, 0, 0, 0
"L2691950", 12.47, 3,    7507.05,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916609", 12.47, 1,     3761.9,  -83.8,   0.52252, 2,     3761.9,  -83.8,   0.52252, 3,    7507.02,   91.2,    1.0427, 4, 1.64692E-020,  -83.8, 2.2875E-024
"M1069498", 12.47, 1,    7316.97,  -29.8,    1.0163, 2,    7548.66, -148.3,    1.0485, 3,    7519.61,   95.6,    1.0445, 0, 0, 0, 0
"M1069499", 12.47, 1,    7309.08,  -29.9,    1.0152, 2,    7549.94, -148.4,    1.0487, 3,    7520.88,   95.6,    1.0446, 0, 0, 0, 0
"L3104132", 12.47, 1,     7382.2,  -30.5,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2805034", 12.47, 1,    7500.78,  -28.9,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822866", 12.47, 1,    7378.72,  -31.2,    1.0249, 2,    7369.93, -149.4,    1.0237, 3,    7412.26,   95.6,    1.0295, 4, 1.94879E-020,  108.8, 2.7068E-024
"P827563", 12.47, 2,    7307.71, -149.7,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160100", 12.47, 1,    3639.86,   35.7,   0.50557, 2,    7264.03, -149.6,     1.009, 3,    3639.86,   35.7,   0.50557, 4, 1.65844E-020,   35.7, 2.3035E-024
"L3085390", 12.47, 2,    7263.99, -149.6,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954361", 12.47, 2,    7506.73, -148.6,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182744", 12.47, 2,    7291.51, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801895", 12.47, 2,    7291.33, -150.3,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691973", 12.47, 1,    7326.79,  -31.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047671", 12.47, 1,    7380.36,  -31.2,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026984", 12.47, 1,       7230,  -31.8,    1.0042, 2,    7360.63, -149.8,    1.0224, 3,    7387.03,   95.8,     1.026, 0, 0, 0, 0
"M1209751", 12.47, 2,     7594.7, -148.5,    1.0549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827505", 12.47, 3,    7378.01,   95.6,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066829", 12.47, 3,    7371.45,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879063", 12.47, 2,    7345.24, -149.5,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140528", 12.47, 1,     7361.1,  -31.4,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649297", 12.47, 1,    7360.01,  -31.4,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140817", 12.47, 1,    7299.59,  -31.3,    1.0139, 2,    7401.37, -149.2,     1.028, 3,    7364.48,   95.7,    1.0229, 0, 0, 0, 0
"N1136029", 12.47, 2,    7291.44, -149.5,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136028", 12.47, 1,     7339.8,  -31.1,    1.0195, 2,    7300.01, -149.5,     1.014, 3,    7426.19,   95.7,    1.0315, 0, 0, 0, 0
"N1139258", 12.47, 3,    7372.94,   95.5,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142875", 12.47, 1,    7438.96,  -28.7,    1.0333, 2,    7649.86, -147.7,    1.0625, 3,    7588.24,   93.4,     1.054, 0, 0, 0, 0
"M1026895", 12.47, 3,    7400.42,   95.7,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2820528", 12.47, 3,    7400.34,   95.7,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138608", 12.47, 3,    7367.46,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048230", 12.47, 3,    7528.28,   90.6,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1139260", 12.47, 1,    7335.95,  -31.3,    1.0189, 2,    7338.86, -149.5,    1.0193, 3,    7373.67,   95.5,    1.0242, 0, 0, 0, 0
"L2925506", 12.47, 1,    7334.86,  -31.3,    1.0188, 2,    7336.08, -149.5,     1.019, 3,    7373.23,   95.5,    1.0241, 0, 0, 0, 0
"L2729434", 12.47, 2,    7359.68, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069549", 12.47, 1,    7295.88,  -29.9,    1.0134, 2,    7545.21, -148.5,     1.048, 3,    7527.07,   95.6,    1.0455, 0, 0, 0, 0
"L2970811", 12.47, 1,    7175.21,  -31.9,   0.99662, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137988", 12.47, 1,    7351.09,  -31.2,     1.021, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P829798", 12.47, 1,    7290.38,  -28.1,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841621", 12.47, 1,    7356.82,  -31.2,    1.0218, 2,    7334.06, -149.5,    1.0187, 3,    7417.97,   95.7,    1.0303, 0, 0, 0, 0
"N1137986", 12.47, 1,    7355.63,  -31.2,    1.0217, 2,    7331.94, -149.5,    1.0184, 3,    7418.44,   95.7,    1.0304, 0, 0, 0, 0
"N1141479", 12.47, 1,    7471.25,  -28.8,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3198348", 12.47, 1,    7471.24,  -28.8,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876813", 12.47, 1,    7315.18,  -31.6,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104118", 12.47, 3,    7372.26,   95.8,     1.024, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748126", 12.47, 1,     3694.2,  -79.0,   0.51311, 2,     3694.2,  -79.0,   0.51311, 3,     7372.2,   95.8,     1.024, 4, 1.65301E-020,  -79.0, 2.296E-024
"M1166394", 12.47, 3,    7509.82,   91.2,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L0247171", 12.47, 2,     7403.3, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179607", 12.47, 2,    7675.01, -147.3,     1.066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2861197", 12.47, 3,    7586.67,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160896", 12.47, 3,    7586.62,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3067506", 12.47, 3,    7585.01,   92.2,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029497", 12.47, 3,    7513.44,   92.1,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3047073", 12.47, 3,    7366.06,   95.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-559681", 12.47, 3,    7407.41,   95.6,    1.0289, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104133", 12.47, 1,     7419.5,  -30.5,    1.0305, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122819", 12.47, 3,    7495.95,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048889", 12.47, 3,    7503.71,   91.2,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027068", 12.47, 3,    7371.66,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235268", 12.47, 3,    7371.58,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008232", 12.47, 2,    7361.04, -149.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1149249", 12.47, 3,    7497.69,   91.2,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142808", 12.47, 2,    7617.81, -148.0,    1.0581, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027100", 12.47, 1,    7182.23,  -31.8,   0.99759, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3140238", 12.47, 1,    7182.09,  -31.8,   0.99757, 2,     3598.7,  153.5,   0.49985, 3,     3598.7,  153.5,   0.49985, 4, 1.66269E-020,  153.5, 2.3094E-024
"L3235257", 12.47, 1,    7316.91,  -31.6,    1.0163, 2,    7389.08, -149.6,    1.0263, 3,    7401.42,   95.7,     1.028, 0, 0, 0, 0
"L3010564", 12.47, 3,    7376.57,   95.8,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691946", 12.47, 2,    7507.33, -149.0,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3139103", 12.47, 1,     7176.4,  -31.9,   0.99678, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026732", 12.47, 1,    7241.19,  -31.7,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182723", 12.47, 3,    7509.48,   92.1,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3119793", 12.47, 2,    7411.01, -150.0,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047371", 12.47, 2,     7410.9, -150.0,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026807", 12.47, 1,    7350.97,  -31.2,     1.021, 2,       7397, -149.2,    1.0274, 3,    7381.96,   95.7,    1.0253, 0, 0, 0, 0
"N1140521", 12.47, 1,    7350.11,  -31.3,    1.0209, 2,    7397.12, -149.2,    1.0274, 3,    7381.59,   95.7,    1.0253, 0, 0, 0, 0
"L3066807", 12.47, 1,    3769.26,  -82.8,   0.52354, 2,    3769.26,  -82.8,   0.52354, 3,    7521.67,   92.1,    1.0447, 4, 1.6463E-020,  -82.8, 2.2867E-024
"N1138606", 12.47, 3,    7368.68,   95.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069335", 12.47, 3,    7368.66,   95.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1142102", 12.47, 1,    7290.33,  -28.1,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804956", 12.47, 1,    7290.24,  -28.1,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047777", 12.47, 2,    7279.65, -149.6,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254212", 12.47, 1,    3719.47,   35.1,   0.51662, 2,    7422.51, -150.0,     1.031, 3,    3719.47,   35.1,   0.51662, 4, 1.65068E-020,   35.1, 2.2927E-024
"L2820533", 12.47, 1,    7252.01,  -30.4,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879055", 12.47, 3,    7506.35,   91.2,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047434", 12.47, 1,     7232.8,  -31.5,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026665", 12.47, 1,    7260.63,  -31.4,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3232933", 12.47, 1,    7260.63,  -31.4,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104115", 12.47, 2,    7292.18, -150.3,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3086075", 12.47, 2,    7594.64, -148.5,    1.0549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108484", 12.47, 1,    7302.42,  -28.1,    1.0143, 2,    7701.43, -147.0,    1.0697, 3,    7589.55,   95.2,    1.0542, 0, 0, 0, 0
"L2822857", 12.47, 2,    7315.84, -149.8,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104126", 12.47, 3,    7504.79,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827542", 12.47, 2,    7403.33, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209807", 12.47, 1,    7572.85,  -29.4,    1.0518, 2,    7567.23, -148.8,    1.0511, 3,    7574.61,   91.2,    1.0521, 0, 0, 0, 0
"M1209805", 12.47, 1,    7572.39,  -29.4,    1.0518, 2,    7568.87, -148.8,    1.0513, 3,    7575.14,   91.3,    1.0522, 0, 0, 0, 0
"L2989565", 12.47, 1,    7523.85,  -28.9,     1.045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182733", 12.47, 1,    7253.17,  -31.7,    1.0074, 2,    7334.55, -149.8,    1.0187, 3,    7397.61,   95.8,    1.0275, 0, 0, 0, 0
"L2806553", 12.47, 3,    7521.28,   91.3,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122813", 12.47, 1,     7453.7,  -30.5,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729411", 12.47, 1,    7435.79,  -30.5,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935555", 12.47, 1,    7369.39,  -31.2,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037453", 12.47, 1,    7306.67,  -31.6,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3215203", 12.47, 1,    7321.18,  -28.3,    1.0169, 2,    7677.26, -147.2,    1.0664, 3,    7581.16,   94.8,     1.053, 0, 0, 0, 0
"M1026812", 12.47, 1,    7306.66,  -31.6,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122847", 12.47, 1,     7306.6,  -31.6,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138594", 12.47, 1,    7270.47,  -31.4,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026679", 12.47, 1,    7265.85,  -31.4,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141396", 12.47, 3,     7375.9,   95.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066808", 12.47, 3,    7375.82,   95.5,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3036170", 12.47, 1,    7259.06,  -31.4,    1.0083, 2,    7404.94, -149.2,    1.0285, 3,    7345.67,   95.8,    1.0203, 0, 0, 0, 0
"N1136362", 12.47, 1,    7295.43,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026773", 12.47, 1,    7301.58,  -31.6,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195751", 12.47, 1,    7301.47,  -31.6,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026660", 12.47, 1,    7257.96,  -31.4,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085410", 12.47, 2,       7530, -148.5,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026670", 12.47, 1,    7259.02,  -31.4,    1.0083, 2,    7404.94, -149.2,    1.0285, 3,    7345.56,   95.8,    1.0203, 0, 0, 0, 0
"L3178982", 12.47, 1,    7247.58,  -31.7,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125988", 12.47, 1,    7351.01,  -28.3,     1.021, 2,     7680.6, -147.3,    1.0668, 3,     7587.7,   94.6,    1.0539, 0, 0, 0, 0
"L3197636", 12.47, 2,    7293.13, -149.7,     1.013, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089132", 12.47, 3,    7507.08,   91.2,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2876798", 12.47, 1,     7337.1,  -31.3,    1.0191, 2,    7341.81, -149.5,    1.0198, 3,    7374.13,   95.5,    1.0242, 0, 0, 0, 0
"N1136660", 12.47, 1,     7478.2,  -31.0,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104136", 12.47, 1,    7364.18,  -31.2,    1.0229, 2,    7390.36, -149.3,    1.0265, 3,    7388.96,   95.7,    1.0263, 0, 0, 0, 0
"L3048888", 12.47, 3,    7498.64,   91.2,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5587291-3_INT", 12.47, 1,    7466.21,  -28.4,     1.037, 2,    7526.26, -147.1,    1.0454, 3,    7498.94,   95.6,    1.0416, 0, 0, 0, 0
"190-8581", 12.47, 1,     7466.9,  -28.4,    1.0371, 2,    7526.17, -147.1,    1.0454, 3,    7498.87,   95.6,    1.0416, 0, 0, 0, 0
"L3197644", 12.47, 1,    7435.84,  -30.5,    1.0328, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009843", 12.47, 2,    7303.98, -149.9,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3251806", 12.47, 2,    7303.95, -149.9,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069516", 12.47, 1,    7278.87,  -30.2,     1.011, 2,    7558.38, -148.6,    1.0498, 3,    7523.29,   95.6,     1.045, 0, 0, 0, 0
"L3251830", 12.47, 1,    7232.77,  -31.5,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804249", 12.47, 1,     7506.1,  -29.2,    1.0426, 2,    7578.86, -148.4,    1.0527, 3,    7571.93,   91.9,    1.0517, 0, 0, 0, 0
"L2935557", 12.47, 1,    7297.79,  -31.7,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069250", 12.47, 3,    7365.85,   95.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2690868", 12.47, 3,    7365.83,   95.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3030204", 12.47, 1,    7546.18,  -29.2,    1.0481, 2,    7592.55, -148.5,    1.0546, 3,    7580.79,   91.8,     1.053, 0, 0, 0, 0
"L3179637", 12.47, 3,    7506.54,   91.2,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108262", 12.47, 2,    7493.03, -149.0,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108261", 12.47, 2,    7493.01, -149.0,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5513564-1_INT", 12.47, 1,    7569.34,  -29.3,    1.0514, 2,    7575.65, -148.7,    1.0522, 3,    7577.27,   91.4,    1.0525, 0, 0, 0, 0
"E192201", 12.47, 1,    7569.33,  -29.3,    1.0514, 2,    7575.73, -148.7,    1.0522, 3,    7577.37,   91.4,    1.0525, 0, 0, 0, 0
"R20185", 12.47, 1,    7570.03,  -29.3,    1.0515, 2,    7575.13, -148.7,    1.0522, 3,    7577.32,   91.3,    1.0525, 0, 0, 0, 0
"L3181545", 12.47, 1,    7322.99,  -31.2,    1.0171, 2,    7308.13, -149.7,    1.0151, 3,     7371.9,   95.4,    1.0239, 0, 0, 0, 0
"N1138603", 12.47, 1,    7323.09,  -31.2,    1.0172, 2,    7308.06, -149.7,    1.0151, 3,    7370.99,   95.4,    1.0238, 0, 0, 0, 0
"L3178976", 12.47, 1,    7243.04,  -31.7,     1.006, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3065665", 12.47, 1,    7261.27,  -28.1,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785514", 12.47, 1,    7320.62,  -31.2,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710536", 12.47, 1,    7294.81,  -31.7,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936216", 12.47, 3,    7555.48,   91.3,    1.0494, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026969", 12.47, 2,    7274.43, -149.6,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048231", 12.47, 2,     7403.1, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069328", 12.47, 3,    7366.89,   95.4,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6198039-1_INT", 12.47, 1,    7376.42,  -28.4,    1.0246, 2,    7671.23, -147.4,    1.0655, 3,     7587.1,   94.2,    1.0538, 0, 0, 0, 0
"E206217", 12.47, 1,    7376.36,  -28.4,    1.0246, 2,    7671.28, -147.4,    1.0655, 3,    7587.23,   94.2,    1.0538, 0, 0, 0, 0
"L2879071", 12.47, 1,    3636.79,   35.5,   0.50514, 2,    7257.92, -149.8,    1.0081, 3,    3636.79,   35.5,   0.50514, 4, 1.65875E-020,   35.5, 2.304E-024
"L3029504", 12.47, 2,    7256.19, -149.8,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026796", 12.47, 1,     7341.3,  -31.3,    1.0197, 2,    7398.07, -149.2,    1.0276, 3,    7377.97,   95.7,    1.0248, 0, 0, 0, 0
"P827553", 12.47, 2,    7254.46, -149.6,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804251", 12.47, 1,    7466.18,  -30.3,     1.037, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069133", 12.47, 1,    7453.96,  -30.5,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764399", 12.47, 2,    7361.03, -149.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895117", 12.47, 2,    7545.04, -148.5,     1.048, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842383", 12.47, 1,    7506.48,  -29.0,    1.0426, 2,    7623.91, -148.1,    1.0589, 3,    7589.57,   92.5,    1.0542, 0, 0, 0, 0
"L2745811", 12.47, 3,    7507.35,   91.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804252", 12.47, 1,     7381.4,  -30.5,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066815", 12.47, 1,    7411.41,  -31.2,    1.0294, 2,    7408.71, -149.3,    1.0291, 3,    7415.86,   95.6,      1.03, 0, 0, 0, 0
"P895075", 12.47, 3,    7505.08,   95.6,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710544", 12.47, 1,    7220.71,  -31.5,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140519", 12.47, 1,    7369.69,  -31.2,    1.0236, 2,    7395.63, -149.2,    1.0272, 3,    7390.38,   95.7,    1.0265, 0, 0, 0, 0
"L3160117", 12.47, 2,     7273.2, -149.6,    1.0102, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029510", 12.47, 2,    7303.39, -149.9,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E182731", 12.47, 2,    7337.55, -150.2,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136658", 12.47, 1,    7518.97,  -30.8,    1.0444, 2,    7443.08, -149.0,    1.0338, 3,    7446.91,   95.6,    1.0344, 0, 0, 0, 0
"L2730149", 12.47, 1,    7332.27,  -28.3,    1.0184, 2,     7687.7, -147.2,    1.0678, 3,    7588.31,   94.8,     1.054, 0, 0, 0, 0
"L2860500", 12.47, 2,    7274.77, -149.6,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216347", 12.47, 3,    7511.84,   91.2,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767341", 12.47, 1,    7369.96,  -28.4,    1.0237, 2,    7673.53, -147.4,    1.0658, 3,    7587.34,   94.3,    1.0539, 0, 0, 0, 0
"E206211", 12.47, 1,    7298.79,  -29.9,    1.0138, 2,    7550.25, -148.4,    1.0487, 3,    7523.17,   95.6,    1.0449, 0, 0, 0, 0
"N1134480", 12.47, 1,    7297.87,  -29.9,    1.0137, 2,    7548.51, -148.5,    1.0485, 3,    7524.55,   95.6,    1.0451, 0, 0, 0, 0
"L3030203", 12.47, 3,    7591.59,   92.6,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879773", 12.47, 1,    7527.36,  -28.9,    1.0455, 2,    7610.99, -148.1,    1.0571, 3,    7592.46,   92.2,    1.0546, 0, 0, 0, 0
"L2804282", 12.47, 3,    7507.87,   92.1,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1137005", 12.47, 1,    7362.45,  -31.2,    1.0226, 2,    7344.16, -149.4,    1.0201, 3,    7416.01,   95.6,    1.0301, 0, 0, 0, 0
"M1047574", 12.47, 1,    7171.79,  -30.7,   0.99614, 2,    7540.47, -148.9,    1.0474, 3,    7497.24,   95.6,    1.0413, 0, 0, 0, 0
"L3225319", 12.47, 2,    7292.05, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048201", 12.47, 2,    7291.99, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1126025", 12.47, 1,    7255.26,  -28.2,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2823545", 12.47, 1,    7255.16,  -28.2,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160108", 12.47, 2,    7303.63, -149.9,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134478", 12.47, 1,    7297.58,  -30.0,    1.0136, 2,    7551.97, -148.4,    1.0489, 3,     7522.4,   95.6,    1.0448, 0, 0, 0, 0
"L3029055", 12.47, 2,     7672.6, -147.4,    1.0657, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047577", 12.47, 1,    7391.26,  -31.3,    1.0266, 2,    7404.65, -149.4,    1.0285, 3,    7410.43,   95.6,    1.0293, 0, 0, 0, 0
"M1209797", 12.47, 1,    7564.68,  -29.3,    1.0507, 2,    7579.16, -148.7,    1.0527, 3,    7577.68,   91.4,    1.0525, 0, 0, 0, 0
"L3645811", 12.47, 3,    7405.97,   95.6,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254229", 12.47, 1,    3773.07,   36.5,   0.52407, 2,    7529.26, -148.5,    1.0458, 3,    3773.07,   36.5,   0.52407, 4, 1.64601E-020,   36.5, 2.2863E-024
"L2710521", 12.47, 1,    7453.96,  -30.5,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009807", 12.47, 1,    7261.75,  -31.7,    1.0086, 2,    7335.76, -149.8,    1.0189, 3,    7397.39,   95.7,    1.0275, 0, 0, 0, 0
"N1136672", 12.47, 3,    7412.88,   95.6,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3253995", 12.47, 3,    7412.87,   95.6,    1.0296, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841638", 12.47, 3,    7532.47,   90.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860492", 12.47, 3,    7532.28,   90.6,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691959", 12.47, 1,    3709.75,   35.1,   0.51528, 2,    7403.18, -150.1,    1.0283, 3,    3709.75,   35.1,   0.51528, 4, 1.65157E-020,   35.1, 2.294E-024
"L2973159", 12.47, 1,    7246.99,  -31.4,    1.0066, 2,     3631.3,  153.8,   0.50438, 3,     3631.3,  153.8,   0.50438, 4, 1.65921E-020,  153.8, 2.3046E-024
"L2822859", 12.47, 2,    7297.09, -150.3,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973158", 12.47, 3,    7524.56,   91.3,    1.0451, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2674052", 12.47, 3,    7546.01,   92.2,    1.0481, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125990", 12.47, 1,    7345.38,  -28.3,    1.0203, 2,    7682.74, -147.2,    1.0671, 3,    7587.88,   94.6,    1.0539, 0, 0, 0, 0
"N1136366", 12.47, 1,    7272.89,  -30.2,    1.0102, 2,    7560.44, -148.6,    1.0501, 3,    7523.58,   95.6,     1.045, 0, 0, 0, 0
"L2916620", 12.47, 1,    7272.89,  -30.2,    1.0102, 2,    7560.44, -148.6,    1.0501, 3,    7523.58,   95.6,     1.045, 4, 2.25856E-020,  101.1, 3.1371E-024
"M1026472", 12.47, 2,    7403.82, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026939", 12.47, 2,    7360.57, -149.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104124", 12.47, 2,    7360.52, -149.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3233412", 12.47, 1,    7324.79,  -28.3,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235266", 12.47, 3,    7497.22,   91.2,    1.0413, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235267", 12.47, 3,    7371.79,   95.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235248", 12.47, 3,    7377.99,   95.8,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3217064", 12.47, 2,    7616.36, -148.0,    1.0579, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3200222", 12.47, 2,    7616.36, -148.0,    1.0579, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3729297", 12.47, 1,    7351.45,  -31.3,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197625", 12.47, 3,    7504.98,   95.6,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917333", 12.47, 1,    7509.63,  -29.0,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1140516", 12.47, 3,    7509.64,   92.1,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209748", 12.47, 2,    7594.88, -148.5,    1.0549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142099", 12.47, 2,    7594.84, -148.5,    1.0549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2898457", 12.47, 1,    7350.97,  -28.3,     1.021, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166376", 12.47, 1,    7503.26,  -28.9,    1.0422, 2,    7626.62, -148.1,    1.0593, 3,    7590.64,   92.6,    1.0543, 0, 0, 0, 0
"L2842384", 12.47, 1,    7503.08,  -28.9,    1.0422, 2,    7626.76, -148.1,    1.0593, 3,    7590.69,   92.6,    1.0543, 0, 0, 0, 0
"L2763407", 12.47, 3,    7528.28,   91.3,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6023352-1_INT", 12.47, 1,    7504.72,  -29.0,    1.0424, 2,    7625.34, -148.1,    1.0591, 3,    7590.08,   92.5,    1.0542, 0, 0, 0, 0
"M1047750", 12.47, 1,    7334.48,  -31.1,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2708293", 12.47, 1,    7334.48,  -31.1,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3176656", 12.47, 1,    7360.15,  -31.2,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047548", 12.47, 1,    7407.26,  -31.2,    1.0288, 2,    7407.07, -149.3,    1.0288, 3,    7414.98,   95.6,    1.0299, 0, 0, 0, 0
"M1089185", 12.47, 1,    7320.66,  -28.3,    1.0168, 2,    7676.67, -147.2,    1.0663, 3,    7580.61,   94.8,    1.0529, 0, 0, 0, 0
"L2748781", 12.47, 1,    7255.41,  -28.2,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026695", 12.47, 1,     7271.1,  -31.4,    1.0099, 2,    7403.88, -149.2,    1.0284, 3,    7355.47,   95.8,    1.0217, 0, 0, 0, 0
"N1140818", 12.47, 1,    7269.17,  -31.4,    1.0097, 2,    7403.76, -149.2,    1.0284, 3,    7354.36,   95.8,    1.0215, 0, 0, 0, 0
"L2860501", 12.47, 2,    7289.87, -149.5,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209800", 12.47, 1,    7567.54,  -29.3,    1.0511, 2,    7577.09, -148.7,    1.0524, 3,    7577.25,   91.4,    1.0525, 0, 0, 0, 0
"L2839332", 12.47, 3,    7577.25,   91.4,    1.0525, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954353", 12.47, 1,    7434.44,  -31.1,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726974", 12.47, 2,    7507.08, -148.6,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785527", 12.47, 1,    7423.86,  -30.5,    1.0312, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766729", 12.47, 1,    7423.79,  -30.5,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069376", 12.47, 1,    7322.86,  -31.2,    1.0171, 2,    7308.23, -149.7,    1.0151, 3,    7372.94,   95.4,    1.0241, 0, 0, 0, 0
"M1027005", 12.47, 2,    7264.07, -149.6,     1.009, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3176660", 12.47, 2,    7526.48, -148.5,    1.0454, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125943", 12.47, 3,    7586.68,   94.3,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026874", 12.47, 1,    7298.33,  -31.7,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125969", 12.47, 1,    7371.98,  -28.4,    1.0239, 2,     7672.8, -147.4,    1.0657, 3,    7587.32,   94.3,    1.0539, 0, 0, 0, 0
"L2673343", 12.47, 2,    7269.75, -149.6,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764436", 12.47, 2,    7269.75, -149.6,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5565090-1_INT", 12.47, 2,    7291.51, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029495", 12.47, 2,    7291.66, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1134479", 12.47, 1,    7299.19,  -29.9,    1.0138, 2,    7551.03, -148.4,    1.0488, 3,    7522.58,   95.6,    1.0449, 0, 0, 0, 0
"L2823592", 12.47, 1,    7570.71,  -29.3,    1.0516, 2,    7573.17, -148.8,    1.0519, 3,    7576.57,   91.3,    1.0524, 0, 0, 0, 0
"L2933164", 12.47, 1,    7492.98,  -29.3,    1.0408, 2,    7560.19, -148.6,    1.0501, 3,    7559.35,   91.8,      1.05, 0, 0, 0, 0
"L2992624", 12.47, 1,    7517.31,  -28.8,    1.0441, 2,    7617.23, -148.0,     1.058, 3,     7593.6,   92.5,    1.0547, 0, 0, 0, 0
"L3232301", 12.47, 3,    7366.96,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1010017", 12.47, 1,    7171.45,  -31.9,    0.9961, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2858175", 12.47, 1,    7171.41,  -31.9,   0.99609, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009820", 12.47, 2,    7324.62, -149.8,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3045895", 12.47, 1,    3793.49,  -82.8,   0.52691, 2,    3793.49,  -82.8,   0.52691, 3,    7569.93,   92.2,    1.0514, 4, 1.6443E-020,  -82.8, 2.2839E-024
"L2841618", 12.47, 1,    7321.83,  -31.2,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209817", 12.47, 1,    7576.22,  -29.4,    1.0523, 2,    7555.26, -148.9,    1.0494, 3,     7570.8,   91.1,    1.0516, 0, 0, 0, 0
"L2785547", 12.47, 2,    7252.76, -149.8,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"221-311595", 12.47, 3,    7367.27,   95.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"F739841", 12.47, 2,    7404.01, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L0247160", 12.47, 2,       7404, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122823", 12.47, 2,    7335.94, -150.2,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048966", 12.47, 3,    7584.82,   92.2,    1.0535, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1142810", 12.47, 1,     7507.8,  -28.8,    1.0428, 2,    7617.88, -148.0,    1.0581, 3,    7594.44,   92.6,    1.0548, 0, 0, 0, 0
"M1027109", 12.47, 1,     7178.1,  -31.9,   0.99702, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3101788", 12.47, 1,    7177.91,  -31.9,   0.99699, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P903490", 12.47, 3,    7586.84,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916603", 12.47, 2,    7261.03, -149.6,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160106", 12.47, 1,    7257.61,  -31.4,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5563942-4_INT", 12.47, 1,    7498.38,  -28.9,    1.0415, 2,    7630.56, -148.0,    1.0599, 3,    7592.14,   92.6,    1.0545, 0, 0, 0, 0
"Q16483", 12.47, 1,    7498.39,  -28.9,    1.0415, 2,    7630.65, -148.0,    1.0599, 3,    7592.27,   92.6,    1.0545, 0, 0, 0, 0
"M1069514", 12.47, 1,    7254.84,  -30.4,    1.0077, 2,    7559.23, -148.7,      1.05, 3,    7520.73,   95.6,    1.0446, 0, 0, 0, 0
"P850083", 12.47, 1,    7320.65,  -28.3,    1.0168, 2,    7676.67, -147.2,    1.0663, 3,     7580.6,   94.8,    1.0529, 0, 0, 0, 0
"L3178988", 12.47, 2,    7529.08, -148.5,    1.0458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010568", 12.47, 1,    7478.13,  -31.0,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026356", 12.47, 1,    7395.81,  -30.5,    1.0273, 2,    7357.41, -150.2,    1.0219, 3,    7532.35,   90.6,    1.0462, 0, 0, 0, 0
"L2989600", 12.47, 1,    7513.08,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026487", 12.47, 2,     7403.3, -150.1,    1.0283, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069348", 12.47, 3,    7368.62,   95.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804248", 12.47, 1,    3639.91,   35.7,   0.50557, 2,    7264.13, -149.6,     1.009, 3,    3639.91,   35.7,   0.50557, 4, 1.65843E-020,   35.7, 2.3035E-024
"L2729413", 12.47, 1,    7331.03,  -31.6,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673314", 12.47, 3,    7399.54,   95.7,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785528", 12.47, 2,    7422.64, -150.0,     1.031, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897773", 12.47, 1,    7369.21,  -31.2,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010567", 12.47, 3,    7501.21,   91.2,    1.0419, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991917", 12.47, 2,    7328.97, -150.2,     1.018, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766730", 12.47, 2,    7334.52, -149.8,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166407", 12.47, 3,    7502.97,   91.2,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1008753", 12.47, 2,     7296.9, -150.3,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047419", 12.47, 1,    7224.01,  -31.5,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1089207", 12.47, 1,    7359.97,  -29.4,    1.0223, 2,    7541.95, -147.9,    1.0476, 3,    7512.96,   95.6,    1.0435, 0, 0, 0, 0
"M1047572", 12.47, 1,     7401.3,  -31.2,     1.028, 2,    7399.35, -149.3,    1.0278, 3,    7413.34,   95.6,    1.0297, 0, 0, 0, 0
"M1108329", 12.47, 3,    7569.86,   92.2,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138599", 12.47, 1,     7322.9,  -31.2,    1.0171, 2,     7308.2, -149.7,    1.0151, 3,    7372.67,   95.4,     1.024, 0, 0, 0, 0
"L3217057", 12.47, 1,    7561.66,  -29.3,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"193-103041", 12.47, 3,    7405.97,   95.6,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785515", 12.47, 3,    7507.17,   92.1,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069206", 12.47, 3,     7497.7,   91.2,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729424", 12.47, 1,    7295.42,  -29.9,    1.0133, 2,    3655.63,  155.3,   0.50776, 3,    3655.63,  155.3,   0.50776, 4, 1.65674E-020,  155.3, 2.3012E-024
"L2917359", 12.47, 1,    7508.06,  -28.8,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M3037538", 12.47, 1,    7307.28,  -31.6,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027133", 12.47, 1,    7307.25,  -31.6,     1.015, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197627", 12.47, 3,     7516.6,   92.1,     1.044, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069187", 12.47, 1,     7480.6,  -30.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748129", 12.47, 1,    7480.55,  -30.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6290228-6_INT", 12.47, 1,    7244.73,  -30.4,    1.0063, 2,    7558.37, -148.7,    1.0498, 3,    7519.12,   95.6,    1.0444, 0, 0, 0, 0
"Q16642", 12.47, 1,    7244.51,  -30.4,    1.0062, 2,    7558.27, -148.7,    1.0498, 3,    7519.06,   95.6,    1.0444, 0, 0, 0, 0
"N1136657", 12.47, 1,    7252.95,  -30.4,    1.0074, 2,    7559.07, -148.7,    1.0499, 3,    7520.43,   95.6,    1.0446, 0, 0, 0, 0
"L3027671", 12.47, 1,     7322.1,  -28.3,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108423", 12.47, 1,    7321.63,  -28.3,     1.017, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136665", 12.47, 1,    7434.44,  -31.1,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710532", 12.47, 3,    7349.85,   95.8,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785526", 12.47, 2,    7340.24, -150.2,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2857591", 12.47, 1,    7307.18,  -31.6,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2841630", 12.47, 3,    7512.57,   91.2,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3312692", 12.47, 1,    7165.64,  -31.9,   0.99529, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069495", 12.47, 1,    7317.88,  -29.8,    1.0164, 2,    7548.51, -148.3,    1.0485, 3,    7519.47,   95.6,    1.0444, 0, 0, 0, 0
"L3179678", 12.47, 1,     7511.6,  -29.1,    1.0433, 2,    7586.84, -148.3,    1.0538, 3,     7577.4,   92.0,    1.0525, 0, 0, 0, 0
"M1149225", 12.47, 2,    7617.18, -148.0,     1.058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"R42246", 12.47, 1,     7243.6,  -30.4,    1.0061, 2,     7558.1, -148.8,    1.0498, 3,    7518.89,   95.6,    1.0444, 0, 0, 0, 0
"L3632979", 12.47, 1,    7236.18,  -31.7,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P841985", 12.47, 2,    7410.89, -150.0,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104796", 12.47, 3,     7586.7,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1141476", 12.47, 1,    7517.89,  -28.8,    1.0442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785519", 12.47, 1,    7480.53,  -30.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104122", 12.47, 1,     7480.5,  -30.0,     1.039, 2,    3748.59,  155.1,   0.52067, 3,    3748.59,  155.1,   0.52067, 4, 1.64805E-020,  155.1, 2.2891E-024
"L3197618", 12.47, 1,    7320.07,  -31.6,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"E192258", 12.47, 1,    7540.13,  -29.2,    1.0473, 2,    7596.36, -148.5,    1.0551, 3,    7581.78,   91.9,    1.0531, 0, 0, 0, 0
"D5534970-1_INT", 12.47, 1,    7307.73,  -31.3,     1.015, 2,    7400.79, -149.2,     1.028, 3,    7367.15,   95.7,    1.0233, 0, 0, 0, 0
"L2841633", 12.47, 1,    7314.65,  -31.3,     1.016, 2,    7400.28, -149.2,    1.0279, 3,    7369.41,   95.7,    1.0236, 0, 0, 0, 0
"L3254206", 12.47, 2,    7310.77, -149.8,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1145954", 12.47, 1,    7411.69,  -30.5,    1.0295, 2,    7382.64, -150.1,    1.0254, 3,    7529.73,   90.6,    1.0459, 0, 0, 0, 0
"P827580", 12.47, 1,    7411.68,  -30.5,    1.0295, 2,    7382.63, -150.1,    1.0254, 3,    7529.72,   90.6,    1.0459, 0, 0, 0, 0
"L2955074", 12.47, 1,    7512.25,  -28.8,    1.0434, 2,    7620.18, -148.0,    1.0584, 3,    7593.76,   92.5,    1.0548, 0, 0, 0, 0
"L2970845", 12.47, 2,    7609.89, -148.1,     1.057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010585", 12.47, 1,     7303.7,  -31.6,    1.0145, 2,    3659.79,  153.6,   0.50834, 3,    3659.79,  153.6,   0.50834, 4, 1.6563E-020,  153.6, 2.3006E-024
