Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"L2861219", 12.47, 2,    7622.33, -148.0,    1.0587, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104135", 12.47, 1,    7388.19,  -30.5,    1.0262, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254203", 12.47, 2,     7255.9, -149.6,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954352", 12.47, 3,    7512.55,   91.2,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047400", 12.47, 1,    7218.36,  -31.5,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2842379", 12.47, 1,    7517.71,  -28.8,    1.0442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916617", 12.47, 2,    7511.69, -148.6,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136670", 12.47, 1,    7406.39,  -31.2,    1.0287, 2,    7405.94, -149.3,    1.0287, 3,    7414.74,   95.6,    1.0299, 0, 0, 0, 0
"L2766727", 12.47, 2,    7335.12, -150.2,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2727019", 12.47, 1,    7513.18,  -29.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801909", 12.47, 1,    7575.96,  -29.4,    1.0523, 2,    7556.19, -148.9,    1.0495, 3,    7571.09,   91.1,    1.0516, 0, 0, 0, 0
"M1047831", 12.47, 2,    7255.99, -149.6,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748131", 12.47, 1,    3646.36,   35.7,   0.50647, 2,    7276.97, -149.6,    1.0108, 3,    3646.36,   35.7,   0.50647, 4, 1.65777E-020,   35.7, 2.3026E-024
"L2729427", 12.47, 2,    7275.65, -149.6,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766717", 12.47, 3,       7505,   91.2,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879064", 12.47, 1,    7483.84,  -30.0,    1.0395, 2,    3750.26,  155.1,    0.5209, 3,    3750.26,  155.1,    0.5209, 4, 1.6479E-020,  155.1, 2.2889E-024
"L3195318", 12.47, 1,    3754.63,   36.0,   0.52151, 2,    7492.54, -149.0,    1.0407, 3,    3754.63,   36.0,   0.52151, 4, 1.64756E-020,   36.0, 2.2884E-024
"L3254204", 12.47, 1,    7347.96,  -31.3,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973148", 12.47, 1,    7364.28,  -29.3,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801902", 12.47, 2,    7514.89, -148.6,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748146", 12.47, 1,    7481.05,  -30.0,    1.0391, 2,    3748.86,  155.1,   0.52071, 3,    3748.86,  155.1,   0.52071, 4, 1.64802E-020,  155.1, 2.2891E-024
"N1139549", 12.47, 1,    7239.33,  -31.5,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1138593", 12.47, 1,    7334.23,  -31.5,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197624", 12.47, 2,    7256.59, -149.6,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069558", 12.47, 2,    7529.46, -148.5,    1.0458, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197654", 12.47, 1,    7227.74,  -30.5,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710505", 12.47, 2,    7255.91, -149.6,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879065", 12.47, 2,    7406.74, -150.0,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1166358", 12.47, 3,    7585.67,   92.2,    1.0536, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2898522", 12.47, 1,    7512.93,  -29.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2992556", 12.47, 3,    7537.32,   91.3,    1.0469, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"196-35813", 12.47, 1,    7370.21,  -31.2,    1.0237, 2,    7395.59, -149.2,    1.0272, 3,    7390.61,   95.7,    1.0265, 0, 0, 0, 0
"L3064514", 12.47, 3,     7499.2,   91.2,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141402", 12.47, 3,    7345.08,   95.8,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2859391", 12.47, 2,    7334.28, -149.8,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860489", 12.47, 1,    7385.67,  -30.5,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026989", 12.47, 2,    7270.11, -149.6,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1209752", 12.47, 2,    7594.84, -148.5,    1.0549, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710514", 12.47, 2,    7284.29, -149.6,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2726975", 12.47, 2,    7253.75, -149.6,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649306", 12.47, 1,     7357.5,  -31.5,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2767407", 12.47, 2,    7615.22, -148.0,    1.0577, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2730107", 12.47, 3,    7495.78,   95.6,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M4113347", 12.47, 1,    7323.28,  -31.2,    1.0172, 2,    7307.89, -149.7,     1.015, 3,    7368.69,   95.4,    1.0235, 0, 0, 0, 0
"L3216339", 12.47, 2,    7292.01, -150.3,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5472341-1_INT", 12.47, 2,    7403.81, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"F739842", 12.47, 2,    7403.81, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897792", 12.47, 1,     7254.6,  -30.4,    1.0076, 2,    3635.13,  154.9,   0.50491, 3,    3635.13,  154.9,   0.50491, 4, 1.65883E-020,  154.9, 2.3041E-024
"M1026800", 12.47, 1,    7345.47,  -31.3,    1.0203, 2,    7397.76, -149.2,    1.0275, 3,    7379.65,   95.7,     1.025, 0, 0, 0, 0
"M1026797", 12.47, 1,    7341.47,  -31.3,    1.0197, 2,    7398.06, -149.2,    1.0276, 3,    7378.04,   95.7,    1.0248, 0, 0, 0, 0
"L2729407", 12.47, 2,    7410.18, -150.0,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3342743", 12.47, 3,    7405.82,   95.6,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3122818", 12.47, 3,    7398.51,   95.7,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047430", 12.47, 1,    7230.86,  -31.5,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048203", 12.47, 2,    7274.31, -149.6,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2936276", 12.47, 2,    7596.22, -148.5,    1.0551, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860499", 12.47, 1,    3773.39,   36.5,   0.52411, 2,     7529.9, -148.5,    1.0459, 3,    3773.39,   36.5,   0.52411, 4, 1.64598E-020,   36.5, 2.2862E-024
"P827564", 12.47, 3,    7368.66,   95.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3030205", 12.47, 3,     7585.6,   92.2,    1.0536, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3008248", 12.47, 1,    7174.56,  -31.9,   0.99653, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2804250", 12.47, 3,    7549.23,   92.2,    1.0486, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2954354", 12.47, 1,    7418.46,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673321", 12.47, 1,    7418.42,  -30.5,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197634", 12.47, 2,    7368.95, -149.7,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141389", 12.47, 1,     7320.2,  -31.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935559", 12.47, 1,    7381.36,  -30.5,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P895087", 12.47, 1,    7364.46,  -29.3,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254217", 12.47, 1,    7348.41,  -31.3,    1.0207, 2,    7397.35, -149.2,    1.0275, 3,    7380.86,   95.7,    1.0252, 4, 2.09126E-020,  111.4, 2.9047E-024
"L3101782", 12.47, 1,    7255.43,  -28.2,    1.0078, 2,    3635.54,  157.1,   0.50497, 3,    3635.54,  157.1,   0.50497, 4, 1.6588E-020,  157.1, 2.304E-024
"L2745799", 12.47, 3,    7400.31,   95.7,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3082983", 12.47, 2,    7517.87, -148.6,    1.0442, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2691966", 12.47, 2,    7523.78, -148.5,     1.045, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"N1136368", 12.47, 1,    7254.68,  -30.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197642", 12.47, 3,    7345.53,   95.8,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973157", 12.47, 1,    7223.98,  -31.5,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935550", 12.47, 3,    7530.49,   92.1,     1.046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5865224-1_INT", 12.47, 2,    7404.01, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066821", 12.47, 1,    7244.67,  -31.7,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1009691", 12.47, 1,    7244.57,  -31.7,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3178975", 12.47, 2,    7279.26, -149.6,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1069518", 12.47, 1,    7272.89,  -30.2,    1.0102, 2,    7560.45, -148.6,    1.0501, 3,    7523.58,   95.6,     1.045, 0, 0, 0, 0
"L2916618", 12.47, 2,       7507, -148.6,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710515", 12.47, 3,    7375.24,   95.8,    1.0244, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235258", 12.47, 1,    7299.58,  -31.3,    1.0139, 2,    7401.37, -149.2,     1.028, 3,    7364.48,   95.7,    1.0229, 0, 0, 0, 0
"L3141395", 12.47, 1,    3693.81,  -79.3,   0.51306, 2,    3693.81,  -79.3,   0.51306, 3,    7371.43,   95.5,    1.0239, 4, 1.65304E-020,  -79.3, 2.296E-024
"N1136997", 12.47, 3,    7411.34,   95.6,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3104123", 12.47, 3,    7411.31,   95.6,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"190-7361", 12.47, 1,    7511.97,  -29.7,    1.0434, 2,    7513.49, -149.0,    1.0436, 3,     7530.3,   91.4,    1.0459, 0, 0, 0, 0
"L3645812", 12.47, 3,    7406.12,   95.6,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-1353934-4_INT", 12.47, 3,    7406.13,   95.6,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254214", 12.47, 2,    7250.46, -149.8,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5686080-1_INT", 12.47, 1,    7411.68,  -30.5,    1.0295, 2,    7382.63, -150.1,    1.0254, 3,    7529.72,   90.6,    1.0459, 0, 0, 0, 0
"L2766749", 12.47, 1,    7333.65,  -31.2,    1.0186, 2,    7333.47, -149.5,    1.0186, 3,    7373.16,   95.5,    1.0241, 0, 0, 0, 0
"L2692660", 12.47, 1,    7488.33,  -28.8,    1.0401, 2,    3752.52,  156.2,   0.52122, 3,    3752.52,  156.2,   0.52122, 4, 1.64771E-020,  156.2, 2.2886E-024
"L2955076", 12.47, 1,    7488.23,  -28.8,    1.0401, 2,    3752.47,  156.2,   0.52121, 3,    3752.47,  156.2,   0.52121, 4, 1.64771E-020,  156.2, 2.2886E-024
"M1125979", 12.47, 3,    7586.66,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160114", 12.47, 1,    7295.57,  -29.9,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3235245", 12.47, 3,    7377.53,   95.6,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026876", 12.47, 1,    7278.98,  -31.7,     1.011, 2,    7354.84, -149.8,    1.0216, 3,     7399.2,   95.7,    1.0277, 0, 0, 0, 0
"L2785535", 12.47, 2,    7505.84, -148.6,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973150", 12.47, 1,    7251.01,  -30.4,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3160113", 12.47, 2,    7507.43, -148.6,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710518", 12.47, 1,    7258.56,  -31.4,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3195310", 12.47, 1,    7381.25,  -30.5,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3142098", 12.47, 2,    7613.67, -148.0,    1.0575, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026784", 12.47, 3,    7374.75,   95.7,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2897771", 12.47, 2,    7609.83, -148.1,     1.057, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917255", 12.47, 3,    7586.56,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254215", 12.47, 3,    7495.83,   91.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2989571", 12.47, 1,    7166.75,  -31.9,   0.99544, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179699", 12.47, 2,    7497.63, -149.0,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3029507", 12.47, 2,    7335.14, -150.2,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2748124", 12.47, 1,    3634.09,   35.7,   0.50477, 2,    7252.55, -149.6,    1.0074, 3,    3634.09,   35.7,   0.50477, 4, 1.65903E-020,   35.7, 2.3044E-024
"D5958866-1_INT", 12.47, 1,    7522.84,  -28.9,    1.0449, 2,    7613.64, -148.1,    1.0575, 3,    7592.08,   92.3,    1.0545, 0, 0, 0, 0
"L2861218", 12.47, 1,    7520.82,  -28.9,    1.0446, 2,    7614.75, -148.0,    1.0577, 3,    7592.72,   92.4,    1.0546, 0, 0, 0, 0
"L0247162", 12.47, 2,     7403.8, -150.1,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935552", 12.47, 3,    7569.73,   92.2,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216350", 12.47, 1,    7258.83,  -31.4,    1.0082, 2,    3637.25,  153.8,    0.5052, 3,    3637.25,  153.8,    0.5052, 4, 1.65859E-020,  153.8, 2.3037E-024
"L3197660", 12.47, 2,    7266.03, -149.6,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1026880", 12.47, 1,    7298.58,  -31.7,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2822860", 12.47, 2,    7256.18, -149.6,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3101787", 12.47, 1,    7177.81,  -31.9,   0.99698, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3027132", 12.47, 1,    7177.78,  -31.9,   0.99697, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3179673", 12.47, 3,    7591.53,   92.6,    1.0544, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879092", 12.47, 3,    7343.86,   95.8,      1.02, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2803199", 12.47, 1,    7322.31,  -28.3,    1.0171, 2,    7678.09, -147.2,    1.0665, 3,    7582.27,   94.8,    1.0532, 4, 1.59243E-020,  100.7, 2.2118E-024
"L3254208", 12.47, 3,    7371.25,   95.5,    1.0238, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027014", 12.47, 3,    7373.89,   95.8,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047433", 12.47, 1,     7232.8,  -31.5,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2991905", 12.47, 1,    7324.56,  -31.2,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2935560", 12.47, 3,     7351.1,   95.8,     1.021, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3085400", 12.47, 3,    7495.71,   91.1,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2764403", 12.47, 1,    7208.52,  -30.6,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1108535", 12.47, 1,    7451.55,  -28.5,     1.035, 2,    7528.17, -147.2,    1.0456, 3,    7500.58,   95.6,    1.0418, 0, 0, 0, 0
"L2785521", 12.47, 3,    7408.34,   95.6,     1.029, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3216988", 12.47, 2,    7675.01, -147.3,     1.066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3649305", 12.47, 1,    7355.51,  -31.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2983432", 12.47, 1,       7374,  -31.2,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3315860", 12.47, 2,    7308.09, -149.9,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1125966", 12.47, 2,    7675.29, -147.3,    1.0661, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2729423", 12.47, 3,    7527.02,   95.6,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6140776-1_INT", 12.47, 1,    7315.03,  -31.3,     1.016, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2673307", 12.47, 3,    7510.05,   92.1,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2685809", 12.47, 1,    7434.42,  -31.1,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3254209", 12.47, 3,    7377.66,   95.6,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2860477", 12.47, 1,    7320.15,  -31.6,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827548", 12.47, 1,    7254.76,  -30.4,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048946", 12.47, 3,    7584.28,   92.2,    1.0534, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2839331", 12.47, 1,    7196.05,  -31.8,   0.99951, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2973180", 12.47, 2,    7247.27, -149.8,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3066806", 12.47, 3,    7530.19,   92.1,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785529", 12.47, 3,    7402.27,   95.7,    1.0282, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3177894", 12.47, 1,    7166.01,  -31.9,   0.99534, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2731712", 12.47, 2,    7359.09, -149.8,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2917310", 12.47, 2,    7613.58, -148.0,    1.0575, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5682346-3_INT", 12.47, 1,     7298.8,  -29.9,    1.0138, 2,    7550.29, -148.4,    1.0487, 3,    7523.17,   95.6,    1.0449, 0, 0, 0, 0
"L3085394", 12.47, 3,    7552.47,   92.2,     1.049, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3236004", 12.47, 3,     7586.7,   94.0,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2879066", 12.47, 2,    7274.39, -149.6,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3048214", 12.47, 1,    7381.33,  -30.5,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3120504", 12.47, 1,    7168.01,  -31.9,   0.99562, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"P827537", 12.47, 1,    7265.55,  -31.4,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"228-979371-2_INT", 12.47, 3,    7365.83,   95.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2785543", 12.47, 2,    7358.93, -149.8,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1047837", 12.47, 2,    7255.82, -149.6,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2916602", 12.47, 1,    7364.36,  -29.3,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D6140778-1_INT", 12.47, 2,    7337.58, -150.2,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2766748", 12.47, 1,    7298.56,  -31.7,    1.0138, 2,    3657.21,  153.6,   0.50798, 3,    3657.21,  153.6,   0.50798, 4, 1.65656E-020,  153.6, 2.3009E-024
"REGXFMR_190-8581", 12.47, 1,    7240.85,  -28.4,    1.0057, 2,    7719.17, -147.1,    1.0722, 3,    7593.69,   95.6,    1.0547, 0, 0, 0, 0
"L3104129", 12.47, 1,    7503.82,  -30.9,    1.0423, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"M1027110", 12.47, 1,    7171.41,  -31.9,   0.99609, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3047058", 12.47, 1,    7241.02,  -31.7,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2801949", 12.47, 2,    7358.47, -149.8,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L2710525", 12.47, 3,    7397.14,   95.7,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3197640", 12.47, 3,    7397.13,   95.6,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3010561", 12.47, 1,    7339.16,  -31.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"L3141390", 12.47, 1,    3656.33,   35.0,   0.50786, 2,    7296.82, -150.3,    1.0135, 3,    3656.33,   35.0,   0.50786, 4, 1.65673E-020,   35.0, 2.3012E-024
"D5746546-1_INT", 12.47, 3,    7509.48,   92.1,     1.043, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0
"D5956499-2_INT", 12.47, 1,    7333.12,  -31.2,    1.0186, 2,    7332.42, -149.5,    1.0185, 3,    7373.18,   95.5,    1.0241, 0, 0, 0, 0
"L2823592_CAP", 12.47, 1,    7570.74,  -29.3,    1.0516, 2,    7573.29, -148.8,    1.0519, 3,     7576.7,   91.3,    1.0524, 0, 0, 0, 0
"Q16642_CAP", 12.47, 1,     7244.3,  -30.4,    1.0062, 2,    7558.16, -148.8,    1.0498, 3,       7519,   95.6,    1.0444, 0, 0, 0, 0
"Q16483_CAP", 12.47, 1,     7498.4,  -28.9,    1.0415, 2,    7630.73, -148.0,    1.0599, 3,     7592.4,   92.6,    1.0546, 0, 0, 0, 0
"HVMV_SUB_HSB", 115, 1,    69646.8,    0.1,     1.049, 2,    69701.2, -119.8,    1.0498, 3,      69716,  120.1,      1.05, 0, 0, 0, 0
"REGXFMR_HVMV_SUB_LSB", 12.47, 1,     7529.6,  -29.4,    1.0458, 2,    7553.71, -148.9,    1.0492, 3,    7570.22,   91.1,    1.0515, 0, 0, 0, 0
"X2804253A", 0.208, 1,    124.251,  -30.2,    1.0347, 2,    124.258,  149.8,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"X3254213B", 0.208, 1,    122.362, -149.9,    1.0189, 2,    122.369,   30.1,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"X3216339B", 0.208, 1,     121.27, -150.4,    1.0098, 2,    121.277,   29.6,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"X2954355A", 0.208, 1,    120.595,  -31.6,    1.0042, 2,    120.602,  148.4,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2861197C", 0.208, 1,    125.882,   93.8,    1.0482, 2,    125.889,  -86.2,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"X2842379A", 0.208, 1,     125.13,  -28.9,     1.042, 2,    125.138,  151.1,     1.042, 0, 0, 0, 0, 0, 0, 0, 0
"X2841636B", 0.208, 1,     121.66, -150.4,    1.0131, 2,    121.667,   29.6,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"X3047289A", 0.208, 1,    124.245,  -29.6,    1.0346, 2,    124.252,  150.4,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"X3047289B", 0.208, 1,    125.493, -148.8,     1.045, 2,      125.5,   31.2,    1.0451, 0, 0, 0, 0, 0, 0, 0, 0
"X3047289C", 0.208, 1,    125.462,   91.6,    1.0447, 2,     125.47,  -88.4,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"X3085399C", 0.208, 1,    124.699,   91.1,    1.0384, 2,    124.706,  -88.9,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"X3085391B", 0.208, 1,     121.51, -149.7,    1.0118, 2,    121.517,   30.3,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"X2897778A", 0.208, 1,    122.385,  -30.7,    1.0191, 2,    122.392,  149.3,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"X3197647A", 0.208, 1,    121.346,  -31.5,    1.0105, 2,    121.353,  148.5,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"X2936275B", 0.208, 1,    126.211, -148.6,     1.051, 2,    126.218,   31.4,     1.051, 0, 0, 0, 0, 0, 0, 0, 0
"X2729408B", 0.208, 1,    122.527, -149.9,    1.0203, 2,    122.534,   30.1,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"X2673310A", 0.208, 1,    124.407,  -30.1,     1.036, 2,    124.414,  149.9,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"X3048212A", 0.208, 1,    121.466,  -31.8,    1.0115, 2,    121.474,  148.2,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"X3104133A", 0.208, 1,     123.39,  -30.6,    1.0275, 2,    123.397,  149.4,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"X2879087A", 0.208, 1,    121.359,  -31.8,    1.0106, 2,    121.366,  148.2,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"X2710510C", 0.208, 1,    124.944,   90.7,    1.0404, 2,    124.951,  -89.3,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"X3122810B", 0.208, 1,    120.747, -149.7,    1.0055, 2,    120.754,   30.3,    1.0055, 0, 0, 0, 0, 0, 0, 0, 0
"X2954352C", 0.208, 1,    124.862,   91.1,    1.0397, 2,     124.87,  -89.0,    1.0398, 0, 0, 0, 0, 0, 0, 0, 0
"X2729411A", 0.208, 1,     123.47,  -30.7,    1.0282, 2,    123.477,  149.3,    1.0282, 0, 0, 0, 0, 0, 0, 0, 0
"X3178971A", 0.208, 1,    121.597,  -31.4,    1.0126, 2,    121.605,  148.6,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"X3254234B", 0.208, 1,    121.712, -149.9,    1.0135, 2,    121.719,   30.1,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X_293471A", 0.208, 1,      123.3,  -30.6,    1.0267, 2,    123.307,  149.4,    1.0268, 0, 0, 0, 0, 0, 0, 0, 0
"X_293471B", 0.208, 1,    122.774, -150.2,    1.0224, 2,    122.781,   29.8,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"X_293471C", 0.208, 1,    125.267,   90.5,    1.0431, 2,    125.274,  -89.5,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"X2860482A", 0.208, 1,     122.16,  -31.4,    1.0172, 2,    122.167,  148.6,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"X2763811C", 0.208, 1,    122.562,   95.3,    1.0206, 2,    122.569,  -84.7,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"X3251799A", 0.208, 1,    123.508,  -28.6,    1.0285, 2,    123.515,  151.4,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"X2898526C", 0.208, 1,    125.693,   91.9,    1.0467, 2,      125.7,  -88.1,    1.0467, 0, 0, 0, 0, 0, 0, 0, 0
"X2897780B", 0.208, 1,      123.2, -150.2,    1.0259, 2,    123.208,   29.8,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"X3027124C", 0.208, 1,    124.894,   91.2,      1.04, 2,    124.901,  -88.8,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"X2954361B", 0.208, 1,    124.771, -148.7,     1.039, 2,    124.778,   31.3,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"X2745811C", 0.208, 1,    124.948,   91.2,    1.0405, 2,    124.956,  -88.8,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"X2841633A", 0.208, 1,    121.636,  -31.4,    1.0129, 2,    121.643,  148.6,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"X2917359A", 0.208, 1,    124.008,  -29.2,    1.0326, 2,    124.015,  150.8,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"X2748158A", 0.208, 1,    123.245,  -30.7,    1.0263, 2,    123.252,  149.3,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0
"X2955047A", 0.208, 1,    120.682,  -28.3,    1.0049, 2,    120.689,  151.7,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"X3122837C", 0.208, 1,    123.099,   95.7,    1.0251, 2,    123.106,  -84.3,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"X2804269B", 0.208, 1,    124.927, -148.6,    1.0403, 2,    124.935,   31.4,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"X3157708C", 0.208, 1,    122.387,   95.3,    1.0191, 2,    122.394,  -84.7,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"X3179682C", 0.208, 1,    126.171,   92.1,    1.0506, 2,    126.179,  -87.9,    1.0507, 0, 0, 0, 0, 0, 0, 0, 0
"X2822877B", 0.208, 1,    121.368, -149.8,    1.0106, 2,    121.375,   30.2,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"X3141393C", 0.208, 1,    124.729,   95.4,    1.0386, 2,    124.736,  -84.6,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"X2897801A", 0.208, 1,    121.467,  -31.4,    1.0115, 2,    121.474,  148.6,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"X3217056A", 0.208, 1,    125.875,  -29.3,    1.0482, 2,    125.883,  150.7,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0
"X2936270A", 0.208, 1,    125.857,  -29.3,     1.048, 2,    125.864,  150.6,    1.0481, 0, 0, 0, 0, 0, 0, 0, 0
"X3235249A", 0.208, 1,    121.578,  -31.8,    1.0124, 2,    121.585,  148.2,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"X3217052C", 0.208, 1,    126.323,   92.6,    1.0519, 2,     126.33,  -87.4,     1.052, 0, 0, 0, 0, 0, 0, 0, 0
"X2916598A", 0.208, 1,    121.392,  -31.8,    1.0108, 2,    121.399,  148.2,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"X3048206A", 0.208, 1,    124.354,  -30.2,    1.0355, 2,    124.361,  149.8,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"X3141402C", 0.208, 1,    122.111,   95.7,    1.0168, 2,    122.118,  -84.3,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"X3235256A", 0.208, 1,    123.961,  -30.6,    1.0322, 2,    123.968,  149.4,    1.0323, 0, 0, 0, 0, 0, 0, 0, 0
"X3178973A", 0.208, 1,    122.241,  -31.3,    1.0179, 2,    122.248,  148.7,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"X3197654A", 0.208, 1,    119.929,  -30.7,   0.99867, 2,    119.936,  149.3,   0.99872, 0, 0, 0, 0, 0, 0, 0, 0
"X3066809C", 0.208, 1,    122.609,   95.4,     1.021, 2,    122.616,  -84.6,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"X2766742B", 0.208, 1,    120.757, -150.4,    1.0056, 2,    120.764,   29.6,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"X2991908A", 0.208, 1,    121.184,  -31.7,    1.0091, 2,    121.191,  148.3,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"X3065750B", 0.208, 1,    120.599, -149.7,    1.0043, 2,    120.606,   30.3,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X3085401A", 0.208, 1,    123.871,  -31.2,    1.0315, 2,    123.878,  148.8,    1.0316, 0, 0, 0, 0, 0, 0, 0, 0
"X2729413A", 0.208, 1,    121.759,  -31.7,    1.0139, 2,    121.767,  148.3,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"X3254915B", 0.208, 1,    125.908, -148.4,    1.0485, 2,    125.915,   31.6,    1.0485, 0, 0, 0, 0, 0, 0, 0, 0
"X2748131B", 0.208, 1,    120.798, -149.8,    1.0059, 2,    120.805,   30.2,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"X3066810C", 0.208, 1,    122.585,   95.4,    1.0208, 2,    122.592,  -84.6,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X2973146B", 0.208, 1,     121.37, -150.0,    1.0107, 2,    121.377,   30.0,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"X2973180B", 0.208, 1,    120.238, -150.0,    1.0012, 2,    120.245,   30.0,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"X2973167B", 0.208, 1,    122.969, -149.4,     1.024, 2,    122.976,   30.6,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"X2841621C", 0.208, 1,      123.1,   95.4,    1.0251, 2,    123.107,  -84.6,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"X3123509C", 0.208, 1,    125.833,   91.7,    1.0478, 2,     125.84,  -88.3,    1.0479, 0, 0, 0, 0, 0, 0, 0, 0
"X2841627A", 0.208, 1,    119.924,  -31.7,   0.99863, 2,    119.931,  148.3,   0.99868, 0, 0, 0, 0, 0, 0, 0, 0
"X3235250B", 0.208, 1,    120.359, -150.1,    1.0022, 2,    120.366,   29.9,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"X3728037A", 0.208, 1,    121.287,  -31.8,      1.01, 2,    121.294,  148.2,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"X3142078B", 0.208, 1,    124.144, -149.3,    1.0338, 2,    124.151,   30.7,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"X2879066B", 0.208, 1,     121.02, -149.7,    1.0078, 2,    121.027,   30.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"X3235254C", 0.208, 1,    123.095,   95.6,     1.025, 2,    123.102,  -84.4,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"X2917330A", 0.208, 1,    124.909,  -28.9,    1.0401, 2,    124.917,  151.1,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"X2914323B", 0.208, 1,    121.571, -150.1,    1.0123, 2,    121.578,   29.9,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"X3197640C", 0.208, 1,    122.864,   95.5,    1.0231, 2,    122.871,  -84.5,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"X3179673C", 0.208, 1,    126.007,   92.4,    1.0493, 2,    126.015,  -87.6,    1.0493, 0, 0, 0, 0, 0, 0, 0, 0
"X3048228C", 0.208, 1,    125.323,   92.0,    1.0436, 2,    125.331,  -88.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"X3104126C", 0.208, 1,    124.445,   90.9,    1.0363, 2,    124.453,  -89.1,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"X2990098A", 0.208, 1,    121.771,  -28.4,     1.014, 2,    121.778,  151.6,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"X2879067A", 0.208, 1,    121.677,  -31.4,    1.0132, 2,    121.684,  148.6,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"X3176656A", 0.208, 1,     122.29,  -31.3,    1.0183, 2,    122.297,  148.7,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"X2710532C", 0.208, 1,     121.87,   95.5,    1.0148, 2,    121.877,  -84.5,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"X3160115B", 0.208, 1,    125.327, -148.6,    1.0436, 2,    125.334,   31.4,    1.0437, 0, 0, 0, 0, 0, 0, 0, 0
"X3103822C", 0.208, 1,    123.206,   95.5,     1.026, 2,    123.213,  -84.5,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"X2805034A", 0.208, 1,    124.572,  -29.1,    1.0373, 2,    124.579,  150.9,    1.0374, 0, 0, 0, 0, 0, 0, 0, 0
"X3157167A", 0.208, 1,    122.795,  -29.2,    1.0225, 2,    122.802,  150.8,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"X2916620A", 0.208, 1,    120.553,  -30.5,    1.0039, 2,     120.56,  149.5,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"X2916620B", 0.208, 1,    125.413, -148.8,    1.0443, 2,    125.421,   31.2,    1.0444, 0, 0, 0, 0, 0, 0, 0, 0
"X2916620C", 0.208, 1,    124.657,   95.3,     1.038, 2,    124.665,  -84.7,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"X3027132A", 0.208, 1,    119.244,  -32.0,   0.99297, 2,    119.251,  148.0,   0.99303, 0, 0, 0, 0, 0, 0, 0, 0
"X2822862C", 0.208, 1,    125.104,   92.0,    1.0418, 2,    125.111,  -88.0,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X2937757C", 0.208, 1,    125.252,   91.2,     1.043, 2,    125.259,  -88.8,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0
"X2860483B", 0.208, 1,    120.888, -149.7,    1.0067, 2,    120.895,   30.3,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"X3048210A", 0.208, 1,    122.854,  -30.6,     1.023, 2,    122.861,  149.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0
"X3312692A", 0.208, 1,    118.731,  -32.2,    0.9887, 2,    118.738,  147.8,   0.98875, 0, 0, 0, 0, 0, 0, 0, 0
"X3251854A", 0.208, 1,    120.763,  -30.3,    1.0056, 2,     120.77,  149.7,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"X3085398B", 0.208, 1,     122.49, -149.9,      1.02, 2,    122.497,   30.1,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"X3254207A", 0.208, 1,    121.562,  -31.4,    1.0123, 2,    121.569,  148.6,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"X2729424A", 0.208, 1,    120.729,  -30.3,    1.0053, 2,    120.736,  149.7,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"X3066816A", 0.208, 1,    119.766,  -31.9,   0.99731, 2,    119.773,  148.1,   0.99737, 0, 0, 0, 0, 0, 0, 0, 0
"X2785518C", 0.208, 1,    124.655,   91.0,     1.038, 2,    124.662,  -89.0,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"X3029503C", 0.208, 1,    124.711,   91.0,    1.0385, 2,    124.718,  -89.0,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"X2748140A", 0.208, 1,    120.364,  -31.8,    1.0023, 2,    120.371,  148.2,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"X2891575C", 0.208, 1,     124.37,   91.0,    1.0357, 2,    124.378,  -89.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"X2842329C", 0.208, 1,    126.093,   93.8,      1.05, 2,    126.101,  -86.2,    1.0501, 0, 0, 0, 0, 0, 0, 0, 0
"X3254212B", 0.208, 1,    123.522, -150.1,    1.0286, 2,     123.53,   29.9,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"X3198348A", 0.208, 1,    124.388,  -28.8,    1.0358, 2,    124.395,  151.2,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"X3178979C", 0.208, 1,    123.854,   95.5,    1.0313, 2,    123.861,  -84.5,    1.0314, 0, 0, 0, 0, 0, 0, 0, 0
"X2879054A", 0.208, 1,    124.571,  -29.4,    1.0373, 2,    124.578,  150.5,    1.0374, 0, 0, 0, 0, 0, 0, 0, 0
"X3085388B", 0.208, 1,    120.908, -150.6,    1.0068, 2,    120.915,   29.4,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"X2991914C", 0.208, 1,    122.641,   95.5,    1.0213, 2,    122.648,  -84.5,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"X2785534B", 0.208, 1,    125.289, -148.7,    1.0433, 2,    125.296,   31.3,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0
"X3122835B", 0.208, 1,    124.815, -148.7,    1.0394, 2,    124.822,   31.3,    1.0394, 0, 0, 0, 0, 0, 0, 0, 0
"X3085395A", 0.208, 1,    123.652,  -30.6,    1.0297, 2,    123.659,  149.4,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"X2879064A", 0.208, 1,     124.51,  -30.1,    1.0368, 2,    124.517,  149.9,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"X3066814B", 0.208, 1,    125.057, -148.7,    1.0414, 2,    125.064,   31.3,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0
"X2821087A", 0.208, 1,    121.944,  -28.3,    1.0154, 2,    121.951,  151.7,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"X2860479B", 0.208, 1,     121.49, -150.0,    1.0117, 2,    121.497,   30.0,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"X3728042A", 0.208, 1,    121.597,  -31.6,    1.0126, 2,    121.605,  148.4,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"X2935557A", 0.208, 1,    121.434,  -31.7,    1.0112, 2,    121.441,  148.3,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"X2822864C", 0.208, 1,    125.435,   92.0,    1.0445, 2,    125.443,  -88.0,    1.0446, 0, 0, 0, 0, 0, 0, 0, 0
"X3235247A", 0.208, 1,    120.109,  -31.9,    1.0002, 2,    120.116,  148.1,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"X3251807A", 0.208, 1,    119.128,  -32.0,     0.992, 2,    119.135,  148.0,   0.99206, 0, 0, 0, 0, 0, 0, 0, 0
"X2804282C", 0.208, 1,    124.718,   91.9,    1.0385, 2,    124.725,  -88.1,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"X2935560C", 0.208, 1,    121.984,   95.6,    1.0158, 2,    121.991,  -84.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"X3104145B", 0.208, 1,    124.548, -148.8,    1.0371, 2,    124.556,   31.2,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"X3086078A", 0.208, 1,    125.794,  -29.4,    1.0475, 2,    125.801,  150.6,    1.0476, 0, 0, 0, 0, 0, 0, 0, 0
"X2860477A", 0.208, 1,    121.561,  -31.7,    1.0123, 2,    121.568,  148.3,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"X3645811C", 0.208, 1,    123.134,   95.5,    1.0254, 2,    123.141,  -84.5,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0
"X3102793B", 0.208, 1,     124.51, -148.8,    1.0368, 2,    124.517,   31.2,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"X2991910B", 0.208, 1,     120.93, -149.9,     1.007, 2,    120.937,   30.1,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"X2710511A", 0.208, 1,    122.647,  -31.4,    1.0213, 2,    122.654,  148.6,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"X2860486C", 0.208, 1,    124.447,   91.0,    1.0363, 2,    124.455,  -89.0,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"X2935551C", 0.208, 1,    124.697,   91.9,    1.0384, 2,    124.704,  -88.1,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"X2729409B", 0.208, 1,    121.212, -150.1,    1.0093, 2,    121.219,   29.9,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"X2973833B", 0.208, 1,     126.54, -148.4,    1.0537, 2,    126.547,   31.6,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0
"X2897769C", 0.208, 1,    122.547,   95.4,    1.0205, 2,    122.554,  -84.6,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"X3216368C", 0.208, 1,    122.125,   95.6,     1.017, 2,    122.132,  -84.4,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"X2860490A", 0.208, 1,    123.893,  -30.6,    1.0317, 2,    123.901,  149.4,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"X2861158C", 0.208, 1,    124.813,   91.1,    1.0393, 2,     124.82,  -88.9,    1.0394, 0, 0, 0, 0, 0, 0, 0, 0
"X3141399C", 0.208, 1,    124.788,   91.1,    1.0391, 2,    124.796,  -88.9,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0
"X3122816B", 0.208, 1,    122.595, -149.8,    1.0209, 2,    122.602,   30.2,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"X2992556C", 0.208, 1,    124.981,   91.1,    1.0407, 2,    124.989,  -88.9,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"X2897779C", 0.208, 1,    125.279,   90.5,    1.0432, 2,    125.287,  -89.5,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0
"X2970811A", 0.208, 1,    119.156,  -32.0,   0.99223, 2,    119.163,  148.0,   0.99229, 0, 0, 0, 0, 0, 0, 0, 0
"X2991933C", 0.208, 1,    123.125,   95.7,    1.0253, 2,    123.132,  -84.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"X2729428A", 0.208, 1,    119.618,  -31.9,   0.99608, 2,    119.625,  148.1,   0.99614, 0, 0, 0, 0, 0, 0, 0, 0
"X3254216A", 0.208, 1,    119.949,  -31.6,   0.99884, 2,    119.956,  148.4,   0.99889, 0, 0, 0, 0, 0, 0, 0, 0
"X2897807B", 0.208, 1,     121.69, -149.7,    1.0133, 2,    121.697,   30.3,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"X2898522A", 0.208, 1,    124.942,  -29.1,    1.0404, 2,    124.949,  150.9,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"X3048230C", 0.208, 1,    125.256,   90.5,     1.043, 2,    125.264,  -89.5,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0
"X3195327A", 0.208, 1,    118.176,  -32.4,   0.98407, 2,    118.183,  147.6,   0.98413, 0, 0, 0, 0, 0, 0, 0, 0
"X3047058A", 0.208, 1,    120.243,  -31.9,    1.0013, 2,     120.25,  148.1,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"X2673313B", 0.208, 1,    122.415, -149.9,    1.0194, 2,    122.422,   30.1,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"X3649302A", 0.208, 1,     121.54,  -31.9,    1.0121, 2,    121.547,  148.1,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"X3729297A", 0.208, 1,    121.147,  -31.8,    1.0088, 2,    121.154,  148.2,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"X2858163A", 0.208, 1,    120.162,  -31.9,    1.0006, 2,    120.169,  148.1,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"X3214112B", 0.208, 1,    119.406, -150.4,   0.99432, 2,    119.413,   29.6,   0.99437, 0, 0, 0, 0, 0, 0, 0, 0
"X2685805A", 0.208, 1,     120.94,  -31.8,    1.0071, 2,    120.947,  148.2,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"X2991912A", 0.208, 1,    124.422,  -29.5,    1.0361, 2,    124.429,  150.5,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"X3140238A", 0.208, 1,    118.887,  -32.2,   0.98999, 2,    118.894,  147.8,   0.99005, 0, 0, 0, 0, 0, 0, 0, 0
"X3066830B", 0.208, 1,    120.792, -149.7,    1.0059, 2,    120.799,   30.3,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"X3160878C", 0.208, 1,    125.936,   92.1,    1.0487, 2,    125.943,  -87.9,    1.0487, 0, 0, 0, 0, 0, 0, 0, 0
"X2916609C", 0.208, 1,    124.835,   91.1,    1.0395, 2,    124.843,  -88.9,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"X2876814A", 0.208, 1,    119.531,  -32.3,   0.99536, 2,    119.538,  147.7,   0.99542, 0, 0, 0, 0, 0, 0, 0, 0
"X3197646B", 0.208, 1,    122.865, -149.7,    1.0231, 2,    122.872,   30.3,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"X2973151A", 0.208, 1,    123.835,  -30.3,    1.0312, 2,    123.842,  149.6,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"X3197627C", 0.208, 1,    125.007,   92.0,     1.041, 2,    125.014,  -88.0,     1.041, 0, 0, 0, 0, 0, 0, 0, 0
"X2764412A", 0.208, 1,    119.572,  -31.9,    0.9957, 2,    119.579,  148.1,   0.99576, 0, 0, 0, 0, 0, 0, 0, 0
"X2766716C", 0.208, 1,    122.063,   95.2,    1.0164, 2,     122.07,  -84.8,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"X2991917B", 0.208, 1,    121.452, -150.5,    1.0113, 2,    121.459,   29.5,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"X3254229B", 0.208, 1,    125.176, -148.6,    1.0424, 2,    125.184,   31.4,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0
"X2935556B", 0.208, 1,    122.344, -149.9,    1.0188, 2,    122.351,   30.1,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0
"X3197660B", 0.208, 1,     120.55, -149.8,    1.0038, 2,    120.557,   30.2,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"X2989565A", 0.208, 1,    124.869,  -29.1,    1.0398, 2,    124.877,  150.9,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"X3645809C", 0.208, 1,    122.554,   95.3,    1.0205, 2,    122.561,  -84.7,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"X3086075B", 0.208, 1,    126.219, -148.6,     1.051, 2,    126.226,   31.4,    1.0511, 0, 0, 0, 0, 0, 0, 0, 0
"X3122824A", 0.208, 1,    122.591,  -30.7,    1.0208, 2,    122.598,  149.3,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"X3216338B", 0.208, 1,     121.17, -150.1,     1.009, 2,    121.177,   29.9,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"X2729405B", 0.208, 1,    124.319, -149.3,    1.0352, 2,    124.326,   30.7,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0
"X2823545A", 0.208, 1,     120.37,  -28.4,    1.0023, 2,    120.377,  151.6,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"X2916610B", 0.208, 1,    123.185, -149.3,    1.0258, 2,    123.192,   30.7,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"X3177665A", 0.208, 1,    122.008,  -31.5,     1.016, 2,    122.015,  148.5,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"X2803199A", 0.208, 1,    121.678,  -28.4,    1.0132, 2,    121.685,  151.6,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"X2803199B", 0.208, 1,    127.706, -147.3,    1.0634, 2,    127.713,   32.7,    1.0635, 0, 0, 0, 0, 0, 0, 0, 0
"X2803199C", 0.208, 1,    125.808,   94.6,    1.0476, 2,    125.815,  -85.4,    1.0477, 0, 0, 0, 0, 0, 0, 0, 0
"X2691952A", 0.208, 1,    120.474,  -31.6,    1.0032, 2,    120.481,  148.4,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"X2748144A", 0.208, 1,     121.36,  -30.0,    1.0106, 2,    121.367,  150.0,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"X3029504B", 0.208, 1,    120.632, -149.9,    1.0045, 2,    120.639,   30.1,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"X3197635B", 0.208, 1,    120.726, -149.9,    1.0053, 2,    120.733,   30.1,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"X2724120C", 0.208, 1,    124.618,   91.0,    1.0377, 2,    124.625,  -89.0,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"X3235244A", 0.208, 1,    121.742,  -31.3,    1.0138, 2,    121.749,  148.7,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"X2804254A", 0.208, 1,    122.038,  -31.2,    1.0162, 2,    122.045,  148.8,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"X2820531B", 0.208, 1,    122.332, -149.6,    1.0187, 2,    122.339,   30.4,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"X3254214B", 0.208, 1,    120.593, -149.9,    1.0042, 2,      120.6,   30.1,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2691966B", 0.208, 1,    125.173, -148.6,    1.0423, 2,     125.18,   31.4,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0
"X3122822A", 0.208, 1,    120.569,  -31.6,     1.004, 2,    120.576,  148.4,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"X3197639A", 0.208, 1,    120.473,  -31.5,    1.0032, 2,     120.48,  148.5,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"X3120503A", 0.208, 1,    118.046,  -32.5,   0.98299, 2,    118.053,  147.5,   0.98305, 0, 0, 0, 0, 0, 0, 0, 0
"X3216349B", 0.208, 1,    120.244, -150.0,    1.0013, 2,    120.251,   30.0,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"X3027670B", 0.208, 1,    127.598, -147.3,    1.0625, 2,    127.606,   32.7,    1.0626, 0, 0, 0, 0, 0, 0, 0, 0
"X3085392C", 0.208, 1,    124.731,   91.9,    1.0387, 2,    124.738,  -88.1,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"X3010556A", 0.208, 1,      124.3,  -30.2,    1.0351, 2,    124.308,  149.8,    1.0351, 0, 0, 0, 0, 0, 0, 0, 0
"X3232902A", 0.208, 1,    121.081,  -28.5,    1.0083, 2,    121.088,  151.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"X3101782A", 0.208, 1,    120.697,  -28.2,    1.0051, 2,    120.704,  151.8,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0
"X2766715B", 0.208, 1,    121.383, -150.0,    1.0108, 2,     121.39,   30.0,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"X2970804C", 0.208, 1,    124.617,   91.1,    1.0377, 2,    124.624,  -88.9,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"X3178975B", 0.208, 1,    121.015, -149.7,    1.0077, 2,    121.022,   30.3,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"X2841648A", 0.208, 1,    119.762,  -31.7,   0.99728, 2,    119.769,  148.3,   0.99734, 0, 0, 0, 0, 0, 0, 0, 0
"X3029497C", 0.208, 1,    124.804,   91.9,    1.0393, 2,    124.812,  -88.1,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0
"X3029520B", 0.208, 1,    120.081, -150.1,   0.99994, 2,    120.088,   29.9,   0.99999, 0, 0, 0, 0, 0, 0, 0, 0
"X2766744B", 0.208, 1,     122.01, -150.1,     1.016, 2,    122.018,   29.9,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"X3029518B", 0.208, 1,    121.897, -149.7,    1.0151, 2,    121.904,   30.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"X2936214A", 0.208, 1,    121.252,  -28.2,    1.0097, 2,    121.259,  151.8,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"X2954346B", 0.208, 1,    120.676, -149.7,    1.0049, 2,    120.683,   30.3,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"X2879061B", 0.208, 1,    120.757, -150.0,    1.0056, 2,    120.764,   30.0,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"X3141394B", 0.208, 1,    125.172, -147.2,    1.0423, 2,     125.18,   32.7,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0
"X3142098B", 0.208, 1,    126.618, -148.1,    1.0544, 2,    126.625,   31.9,    1.0544, 0, 0, 0, 0, 0, 0, 0, 0
"X3645812C", 0.208, 1,    122.609,   95.3,     1.021, 2,    122.616,  -84.7,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"X2916627A", 0.208, 1,    124.311,  -30.2,    1.0352, 2,    124.318,  149.8,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"X3066815C", 0.208, 1,    123.283,   95.5,    1.0266, 2,     123.29,  -84.5,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"X3179678B", 0.208, 1,    126.073, -148.5,    1.0498, 2,     126.08,   31.5,    1.0499, 0, 0, 0, 0, 0, 0, 0, 0
"X3254237A", 0.208, 1,    121.544,  -28.5,    1.0121, 2,    121.551,  151.5,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0
"X2710512B", 0.208, 1,    120.673, -149.7,    1.0049, 2,     120.68,   30.3,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"X3104125B", 0.208, 1,     125.21, -148.9,    1.0426, 2,    125.217,   31.1,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0
"X3010559A", 0.208, 1,    121.206,  -31.5,    1.0093, 2,    121.213,  148.5,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"X2897790C", 0.208, 1,    125.218,   95.5,    1.0427, 2,    125.225,  -84.5,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0
"X2711225C", 0.208, 1,    126.055,   92.9,    1.0497, 2,    126.062,  -87.1,    1.0497, 0, 0, 0, 0, 0, 0, 0, 0
"X2766729A", 0.208, 1,    123.423,  -30.6,    1.0278, 2,     123.43,  149.4,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"X3235275B", 0.208, 1,      122.3, -150.3,    1.0184, 2,    122.307,   29.7,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"X3728038A", 0.208, 1,    121.245,  -31.8,    1.0096, 2,    121.252,  148.2,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"X3048222C", 0.208, 1,    123.115,   95.7,    1.0252, 2,    123.123,  -84.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"X2841630C", 0.208, 1,    124.963,   91.1,    1.0406, 2,     124.97,  -88.9,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"X2991907A", 0.208, 1,    124.475,  -30.1,    1.0365, 2,    124.482,  149.9,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"X2973144C", 0.208, 1,    124.856,   91.1,    1.0397, 2,    124.863,  -88.9,    1.0398, 0, 0, 0, 0, 0, 0, 0, 0
"X3178976A", 0.208, 1,    120.056,  -32.0,   0.99972, 2,    120.063,  148.0,   0.99978, 0, 0, 0, 0, 0, 0, 0, 0
"X3159448A", 0.208, 1,    121.585,  -31.4,    1.0125, 2,    121.592,  148.6,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"X3231255C", 0.208, 1,    124.877,   95.4,    1.0399, 2,    124.885,  -84.6,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"X3197626C", 0.208, 1,    124.989,   92.0,    1.0408, 2,    124.996,  -88.0,    1.0409, 0, 0, 0, 0, 0, 0, 0, 0
"X2802480B", 0.208, 1,    127.765, -147.2,    1.0639, 2,    127.773,   32.8,     1.064, 0, 0, 0, 0, 0, 0, 0, 0
"X2823544A", 0.208, 1,    120.288,  -28.4,    1.0017, 2,    120.295,  151.6,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"X2841624B", 0.208, 1,    121.185, -150.1,    1.0091, 2,    121.192,   29.9,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"X3101194C", 0.208, 1,    122.636,   95.4,    1.0212, 2,    122.644,  -84.6,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"X2841619C", 0.208, 1,    124.915,   92.0,    1.0402, 2,    124.922,  -88.0,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"X2861218C", 0.208, 1,    126.301,   92.3,    1.0517, 2,    126.308,  -87.7,    1.0518, 0, 0, 0, 0, 0, 0, 0, 0
"X2710513B", 0.208, 1,    120.332, -149.9,     1.002, 2,    120.339,   30.1,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"X2879062C", 0.208, 1,    124.452,   91.8,    1.0363, 2,     124.46,  -88.2,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"X2879767B", 0.208, 1,      126.2, -148.3,    1.0509, 2,    126.207,   31.7,    1.0509, 0, 0, 0, 0, 0, 0, 0, 0
"X2766725C", 0.208, 1,    120.869,   94.9,    1.0065, 2,    120.876,  -85.1,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"X3141396C", 0.208, 1,    122.388,   95.3,    1.0191, 2,    122.395,  -84.7,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"X2879752B", 0.208, 1,    124.399, -149.2,    1.0359, 2,    124.406,   30.8,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"X2991940C", 0.208, 1,     124.51,   91.7,    1.0368, 2,    124.517,  -88.3,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"X2673321A", 0.208, 1,    123.412,  -30.6,    1.0277, 2,    123.419,  149.4,    1.0277, 0, 0, 0, 0, 0, 0, 0, 0
"X2673326B", 0.208, 1,    121.399, -150.0,    1.0109, 2,    121.406,   30.0,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"X2925506C", 0.208, 1,    122.622,   95.4,    1.0211, 2,    122.629,  -84.6,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"X2730106C", 0.208, 1,    126.205,   95.2,    1.0509, 2,    126.212,  -84.8,     1.051, 0, 0, 0, 0, 0, 0, 0, 0
"X2820556A", 0.208, 1,    119.877,  -31.7,   0.99824, 2,    119.884,  148.3,   0.99829, 0, 0, 0, 0, 0, 0, 0, 0
"X3235248C", 0.208, 1,    122.556,   95.6,    1.0205, 2,    122.563,  -84.4,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"X2822871B", 0.208, 1,    122.806, -149.7,    1.0226, 2,    122.813,   30.3,    1.0227, 0, 0, 0, 0, 0, 0, 0, 0
"X2955076A", 0.208, 1,      124.3,  -29.0,    1.0351, 2,    124.308,  151.0,    1.0351, 0, 0, 0, 0, 0, 0, 0, 0
