Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"X2955005B", 0.208, 1,    127.598, -147.4,    1.0625, 2,    127.605,   32.6,    1.0626, 0, 0, 0, 0, 0, 0, 0, 0
"X3254208C", 0.208, 1,    122.562,   95.4,    1.0206, 2,    122.569,  -84.6,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"X3178978A", 0.208, 1,    120.179,  -31.6,    1.0007, 2,    120.186,  148.4,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"X3235253A", 0.208, 1,    124.433,  -30.1,    1.0362, 2,     124.44,  149.9,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"X3235241C", 0.208, 1,    122.587,   95.7,    1.0208, 2,    122.594,  -84.3,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"X3197636B", 0.208, 1,    120.915, -149.9,    1.0069, 2,    120.922,   30.1,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"X3066811B", 0.208, 1,    120.541, -149.9,    1.0038, 2,    120.548,   30.1,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"X3632979A", 0.208, 1,    118.395,  -32.6,    0.9859, 2,    118.402,  147.4,   0.98595, 0, 0, 0, 0, 0, 0, 0, 0
"X3086074C", 0.208, 1,    126.067,   92.5,    1.0498, 2,    126.075,  -87.5,    1.0498, 0, 0, 0, 0, 0, 0, 0, 0
"X2674051A", 0.208, 1,    124.952,  -29.1,    1.0405, 2,    124.959,  150.9,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"X3178981B", 0.208, 1,    123.175, -150.2,    1.0257, 2,    123.182,   29.8,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"X3046854B", 0.208, 1,    120.189, -150.1,    1.0008, 2,    120.196,   29.9,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"X2860506B", 0.208, 1,    122.354, -149.9,    1.0189, 2,    122.361,   30.1,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0
"X3048966C", 0.208, 1,    126.092,   92.1,      1.05, 2,      126.1,  -87.9,    1.0501, 0, 0, 0, 0, 0, 0, 0, 0
"X2822872B", 0.208, 1,    122.866, -149.4,    1.0231, 2,    122.873,   30.6,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"X3214071C", 0.208, 1,    125.892,   93.7,    1.0483, 2,      125.9,  -86.3,    1.0484, 0, 0, 0, 0, 0, 0, 0, 0
"X2786273B", 0.208, 1,    124.753, -149.1,    1.0388, 2,    124.761,   30.9,    1.0389, 0, 0, 0, 0, 0, 0, 0, 0
"X3104853C", 0.208, 1,    126.352,   92.6,    1.0522, 2,     126.36,  -87.4,    1.0522, 0, 0, 0, 0, 0, 0, 0, 0
"X2973158C", 0.208, 1,    125.086,   91.2,    1.0416, 2,    125.093,  -88.8,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"X3216123A", 0.208, 1,     122.68,  -31.4,    1.0216, 2,    122.688,  148.6,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"X2860485B", 0.208, 1,    122.111, -150.0,    1.0168, 2,    122.118,   30.0,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"X3235946A", 0.208, 1,    120.665,  -28.3,    1.0048, 2,    120.672,  151.7,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"X2973148A", 0.208, 1,    122.506,  -29.4,    1.0201, 2,    122.513,  150.6,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0
"X3066829C", 0.208, 1,    122.583,   95.7,    1.0208, 2,     122.59,  -84.3,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X3085393C", 0.208, 1,    124.684,   91.9,    1.0383, 2,    124.691,  -88.1,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"X2673322B", 0.208, 1,    121.148, -150.2,    1.0088, 2,    121.155,   29.8,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"X3263051C", 0.208, 1,    123.779,   90.6,    1.0307, 2,    123.786,  -89.4,    1.0308, 0, 0, 0, 0, 0, 0, 0, 0
"X2860500B", 0.208, 1,    120.802, -149.7,    1.0059, 2,    120.809,   30.2,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"X3048211A", 0.208, 1,    123.371,  -30.7,    1.0273, 2,    123.378,  149.3,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0
"X3728041A", 0.208, 1,    120.963,  -31.9,    1.0073, 2,     120.97,  148.1,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"X3048199B", 0.208, 1,    119.886, -150.0,   0.99831, 2,    119.893,   30.0,   0.99837, 0, 0, 0, 0, 0, 0, 0, 0
"X3104136B", 0.208, 1,    122.698, -149.5,    1.0217, 2,    122.705,   30.5,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"X2916599A", 0.208, 1,     121.51,  -31.8,    1.0118, 2,    121.517,  148.2,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"X3104134C", 0.208, 1,    125.256,   90.4,     1.043, 2,    125.263,  -89.6,    1.0431, 0, 0, 0, 0, 0, 0, 0, 0
"X2954344C", 0.208, 1,    121.946,   95.2,    1.0155, 2,    121.953,  -84.8,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"X3142099B", 0.208, 1,    126.357, -148.5,    1.0522, 2,    126.364,   31.4,    1.0523, 0, 0, 0, 0, 0, 0, 0, 0
"X2710515C", 0.208, 1,    122.714,   95.7,    1.0219, 2,    122.721,  -84.3,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"X3011298C", 0.208, 1,    125.956,   91.9,    1.0489, 2,    125.963,  -88.1,    1.0489, 0, 0, 0, 0, 0, 0, 0, 0
"X3066812A", 0.208, 1,        122,  -31.2,    1.0159, 2,    122.007,  148.8,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"X3141403A", 0.208, 1,    121.351,  -31.8,    1.0105, 2,    121.358,  148.2,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"X3120484C", 0.208, 1,    122.799,   95.5,    1.0226, 2,    122.806,  -84.5,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"X2860504A", 0.208, 1,    120.598,  -31.6,    1.0042, 2,    120.605,  148.4,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2766750C", 0.208, 1,    125.358,   90.5,    1.0439, 2,    125.365,  -89.5,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"X2879077B", 0.208, 1,    120.339, -150.0,    1.0021, 2,    120.346,   30.0,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"X3159037B", 0.208, 1,    120.749, -149.7,    1.0055, 2,    120.756,   30.3,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"X3160793C", 0.208, 1,    126.031,   94.4,    1.0495, 2,    126.039,  -85.6,    1.0495, 0, 0, 0, 0, 0, 0, 0, 0
"X3233412A", 0.208, 1,    121.637,  -28.4,    1.0129, 2,    121.644,  151.6,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"X2841620B", 0.208, 1,    122.678, -150.4,    1.0216, 2,    122.685,   29.6,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"X3253995C", 0.208, 1,    123.122,   95.5,    1.0253, 2,    123.129,  -84.5,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"X2936279C", 0.208, 1,    126.142,   92.0,    1.0504, 2,    126.149,  -88.0,    1.0505, 0, 0, 0, 0, 0, 0, 0, 0
"X2804277C", 0.208, 1,     124.75,   95.5,    1.0388, 2,    124.757,  -84.5,    1.0389, 0, 0, 0, 0, 0, 0, 0, 0
"X2860489A", 0.208, 1,    122.692,  -30.6,    1.0217, 2,    122.699,  149.4,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"X2690868C", 0.208, 1,    122.498,   95.3,    1.0201, 2,    122.505,  -84.7,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"X3176661C", 0.208, 1,    124.314,   91.0,    1.0352, 2,    124.321,  -89.0,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"X2766746C", 0.208, 1,    122.647,   95.7,    1.0213, 2,    122.654,  -84.3,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"X3189189B", 0.208, 1,    122.976, -149.4,     1.024, 2,    122.983,   30.6,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"X3048196B", 0.208, 1,    124.596, -149.2,    1.0375, 2,    124.603,   30.8,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"X2879074A", 0.208, 1,    120.226,  -31.6,    1.0011, 2,    120.233,  148.4,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"X3067478A", 0.208, 1,    122.169,  -28.4,    1.0173, 2,    122.176,  151.6,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0
"X2766726B", 0.208, 1,    121.884, -150.4,    1.0149, 2,    121.891,   29.6,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"X2936271A", 0.208, 1,    124.811,  -28.9,    1.0393, 2,    124.819,  151.1,    1.0394, 0, 0, 0, 0, 0, 0, 0, 0
"X2917328B", 0.208, 1,    126.636, -148.1,    1.0545, 2,    126.643,   31.9,    1.0546, 0, 0, 0, 0, 0, 0, 0, 0
"X3160103C", 0.208, 1,    122.328,   95.4,    1.0186, 2,    122.335,  -84.6,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"X3448661B", 0.208, 1,    119.955, -150.0,   0.99888, 2,    119.962,   30.0,   0.99894, 0, 0, 0, 0, 0, 0, 0, 0
"X2991901B", 0.208, 1,    121.323, -150.0,    1.0103, 2,     121.33,   30.0,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"X2860499B", 0.208, 1,    125.219, -148.6,    1.0427, 2,    125.227,   31.4,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0
"X2726975B", 0.208, 1,    119.722, -150.1,   0.99694, 2,    119.729,   29.9,     0.997, 0, 0, 0, 0, 0, 0, 0, 0
"X2673300B", 0.208, 1,    121.299, -150.4,    1.0101, 2,    121.306,   29.6,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"X2730107C", 0.208, 1,    124.733,   95.5,    1.0387, 2,     124.74,  -84.5,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"X2916619B", 0.208, 1,    124.495, -148.8,    1.0367, 2,    124.502,   31.2,    1.0367, 0, 0, 0, 0, 0, 0, 0, 0
"X2710525C", 0.208, 1,     123.09,   95.7,     1.025, 2,    123.098,  -84.3,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"X2804260B", 0.208, 1,    121.152, -150.5,    1.0089, 2,    121.159,   29.5,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"X3197631A", 0.208, 1,    122.365,  -31.4,     1.019, 2,    122.372,  148.6,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"X2973153A", 0.208, 1,    122.656,  -31.4,    1.0214, 2,    122.663,  148.6,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"X3122813A", 0.208, 1,    123.906,  -30.6,    1.0318, 2,    123.913,  149.4,    1.0318, 0, 0, 0, 0, 0, 0, 0, 0
"X2935567B", 0.208, 1,    125.073, -148.7,    1.0415, 2,     125.08,   31.3,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"X2917336C", 0.208, 1,    125.632,   92.0,    1.0462, 2,    125.639,  -88.0,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0
"X2954350C", 0.208, 1,    124.536,   91.0,     1.037, 2,    124.544,  -89.0,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"X3234185B", 0.208, 1,    120.446, -149.8,     1.003, 2,    120.453,   30.2,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"X3160107A", 0.208, 1,     124.39,  -29.6,    1.0358, 2,    124.397,  150.4,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"X3141401A", 0.208, 1,    125.083,  -30.9,    1.0416, 2,    125.091,  149.1,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"X2972704C", 0.208, 1,    123.979,   90.7,    1.0324, 2,    123.986,  -89.3,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"X3197644A", 0.208, 1,    123.607,  -30.6,    1.0293, 2,    123.615,  149.4,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"X2897805A", 0.208, 1,    121.961,  -31.4,    1.0156, 2,    121.969,  148.6,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"X2766499C", 0.208, 1,    122.828,   95.4,    1.0228, 2,    122.835,  -84.6,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"X3104132A", 0.208, 1,    122.537,  -30.7,    1.0204, 2,    122.544,  149.3,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"X2989564B", 0.208, 1,    124.698, -148.7,    1.0384, 2,    124.706,   31.3,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"X2991923A", 0.208, 1,    123.768,  -30.6,    1.0306, 2,    123.775,  149.4,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"X3217053C", 0.208, 1,    125.854,   92.4,     1.048, 2,    125.862,  -87.6,    1.0481, 0, 0, 0, 0, 0, 0, 0, 0
"X3216345B", 0.208, 1,    123.042, -149.5,    1.0246, 2,    123.049,   30.5,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"X2766721A", 0.208, 1,    124.472,  -29.5,    1.0365, 2,    124.479,  150.5,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"X3119793B", 0.208, 1,    121.866, -150.7,    1.0148, 2,    121.873,   29.3,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"X2821010A", 0.208, 1,    121.531,  -31.7,     1.012, 2,    121.538,  148.3,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"X3104118C", 0.208, 1,    122.642,   95.7,    1.0213, 2,    122.649,  -84.3,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"X3160101A", 0.208, 1,    121.712,  -31.3,    1.0135, 2,     121.72,  148.7,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X2692633C", 0.208, 1,    126.289,   95.5,    1.0516, 2,    126.296,  -84.5,    1.0517, 0, 0, 0, 0, 0, 0, 0, 0
"X2691950C", 0.208, 1,    124.915,   91.1,    1.0402, 2,    124.922,  -88.9,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"X3160108B", 0.208, 1,    121.363, -150.0,    1.0106, 2,     121.37,   30.0,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"X2822873B", 0.208, 1,    125.097, -148.7,    1.0417, 2,    125.104,   31.3,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X3048887B", 0.208, 1,     127.75, -147.4,    1.0638, 2,    127.758,   32.6,    1.0639, 0, 0, 0, 0, 0, 0, 0, 0
"X3254227B", 0.208, 1,    124.075, -149.1,    1.0332, 2,    124.082,   30.9,    1.0333, 0, 0, 0, 0, 0, 0, 0, 0
"X2992624A", 0.208, 1,    124.927,  -29.0,    1.0403, 2,    124.934,  151.0,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"X3226771A", 0.208, 1,    119.332,  -32.1,    0.9937, 2,    119.339,  147.9,   0.99376, 0, 0, 0, 0, 0, 0, 0, 0
"X3086002C", 0.208, 1,    124.678,   95.5,    1.0382, 2,    124.685,  -84.5,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"X3045895C", 0.208, 1,    125.925,   92.1,    1.0486, 2,    125.932,  -87.9,    1.0487, 0, 0, 0, 0, 0, 0, 0, 0
"X2973160B", 0.208, 1,     123.07, -149.5,    1.0248, 2,    123.077,   30.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"X2764403A", 0.208, 1,    119.475,  -30.9,   0.99489, 2,    119.482,  149.1,   0.99495, 0, 0, 0, 0, 0, 0, 0, 0
"X3122812B", 0.208, 1,    121.481, -149.8,    1.0116, 2,    121.488,   30.2,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"X3176660B", 0.208, 1,    124.907, -148.7,    1.0401, 2,    124.915,   31.3,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"X2991943C", 0.208, 1,    124.848,   90.3,    1.0396, 2,    124.855,  -89.7,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"X2691941C", 0.208, 1,    122.636,   95.7,    1.0212, 2,    122.643,  -84.3,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"X2983432A", 0.208, 1,    122.547,  -31.3,    1.0205, 2,    122.554,  148.6,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"X3215549B", 0.208, 1,    120.289, -149.9,    1.0017, 2,    120.296,   30.1,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"X2955077C", 0.208, 1,    126.265,   92.8,    1.0514, 2,    126.272,  -87.2,    1.0515, 0, 0, 0, 0, 0, 0, 0, 0
"X2973157A", 0.208, 1,    120.125,  -31.6,    1.0003, 2,    120.132,  148.4,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"X2691951C", 0.208, 1,    124.922,   91.1,    1.0402, 2,    124.929,  -88.9,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"X3030199C", 0.208, 1,    126.279,   92.4,    1.0515, 2,    126.286,  -87.6,    1.0516, 0, 0, 0, 0, 0, 0, 0, 0
"X2692655C", 0.208, 1,    126.304,   92.5,    1.0518, 2,    126.311,  -87.5,    1.0518, 0, 0, 0, 0, 0, 0, 0, 0
"X2785546A", 0.208, 1,    121.178,  -31.9,    1.0091, 2,    121.185,  148.1,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"X2935559A", 0.208, 1,    122.709,  -30.6,    1.0218, 2,    122.716,  149.4,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"X2972930A", 0.208, 1,    122.436,  -31.6,    1.0195, 2,    122.443,  148.4,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"X2822866B", 0.208, 1,    122.579, -149.5,    1.0207, 2,    122.586,   30.5,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X2748781A", 0.208, 1,    120.761,  -28.2,    1.0056, 2,    120.768,  151.8,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"X3645810C", 0.208, 1,    123.067,   95.5,    1.0248, 2,    123.074,  -84.5,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"X2879076C", 0.208, 1,    124.603,   91.0,    1.0376, 2,     124.61,  -89.0,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"X2841616A", 0.208, 1,    121.718,  -31.4,    1.0136, 2,    121.725,  148.6,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X2935554A", 0.208, 1,    122.066,  -31.5,    1.0165, 2,    122.073,  148.5,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"X2879075A", 0.208, 1,     120.16,  -31.6,    1.0006, 2,    120.167,  148.4,    1.0006, 0, 0, 0, 0, 0, 0, 0, 0
"X2839305A", 0.208, 1,    124.504,  -29.3,    1.0368, 2,    124.511,  150.7,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"X2879753B", 0.208, 1,    126.536, -148.2,    1.0537, 2,    126.544,   31.8,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0
"X2748129A", 0.208, 1,    124.489,  -30.1,    1.0366, 2,    124.496,  149.9,    1.0367, 0, 0, 0, 0, 0, 0, 0, 0
"X2991906A", 0.208, 1,    124.157,  -29.6,    1.0339, 2,    124.165,  150.4,    1.0339, 0, 0, 0, 0, 0, 0, 0, 0
"X2804247B", 0.208, 1,    120.757, -150.6,    1.0056, 2,    120.764,   29.4,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"X3195318B", 0.208, 1,    124.152, -149.3,    1.0338, 2,     124.16,   30.7,    1.0339, 0, 0, 0, 0, 0, 0, 0, 0
"X3048888C", 0.208, 1,    124.544,   91.1,    1.0371, 2,    124.551,  -88.9,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"X2935552C", 0.208, 1,    125.748,   92.0,    1.0471, 2,    125.755,  -88.0,    1.0472, 0, 0, 0, 0, 0, 0, 0, 0
"X2876797A", 0.208, 1,     121.39,  -31.5,    1.0108, 2,    121.397,  148.5,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"X3085389B", 0.208, 1,    121.313, -150.4,    1.0102, 2,     121.32,   29.6,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"X2916603B", 0.208, 1,    120.601, -149.8,    1.0043, 2,    120.608,   30.2,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2710518A", 0.208, 1,    120.649,  -31.6,    1.0047, 2,    120.656,  148.4,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"X3160896C", 0.208, 1,    126.056,   93.9,    1.0497, 2,    126.064,  -86.1,    1.0498, 0, 0, 0, 0, 0, 0, 0, 0
"X2897776C", 0.208, 1,    124.743,   91.1,    1.0388, 2,    124.751,  -88.9,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"X2913406B", 0.208, 1,    120.375, -150.0,    1.0024, 2,    120.382,   30.0,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"X2991915B", 0.208, 1,     120.26, -150.0,    1.0014, 2,    120.267,   30.0,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"X2711224B", 0.208, 1,    126.253, -148.3,    1.0513, 2,    126.261,   31.7,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0
"X2897766C", 0.208, 1,    125.232,   92.0,    1.0428, 2,     125.24,  -88.0,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0
"X2897775C", 0.208, 1,    124.871,   91.1,    1.0398, 2,    124.878,  -88.9,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"X3029495B", 0.208, 1,    121.101, -150.5,    1.0084, 2,    121.108,   29.5,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"X2911069B", 0.208, 1,    120.687, -150.3,     1.005, 2,    120.694,   29.7,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"X3197633A", 0.208, 1,    121.992,  -31.2,    1.0158, 2,    121.999,  148.8,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"X3066817A", 0.208, 1,    120.816,  -31.5,    1.0061, 2,    120.823,  148.5,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"X2879089C", 0.208, 1,    122.662,   95.7,    1.0214, 2,    122.669,  -84.3,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"X3195315A", 0.208, 1,    124.088,  -30.3,    1.0333, 2,    124.095,  149.7,    1.0334, 0, 0, 0, 0, 0, 0, 0, 0
"X2785529C", 0.208, 1,    122.924,   95.5,    1.0236, 2,    122.931,  -84.5,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"X2992656A", 0.208, 1,    124.922,  -29.1,    1.0402, 2,    124.929,  150.9,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"X2692661A", 0.208, 1,    124.939,  -29.1,    1.0404, 2,    124.946,  150.9,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"X3160114A", 0.208, 1,    121.142,  -30.1,    1.0088, 2,    121.149,  149.9,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"X3082992A", 0.208, 1,    119.838,  -31.7,   0.99791, 2,    119.845,  148.3,   0.99797, 0, 0, 0, 0, 0, 0, 0, 0
"X2710537B", 0.208, 1,     121.34, -150.4,    1.0104, 2,    121.347,   29.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"X3254238B", 0.208, 1,    122.911, -150.2,    1.0235, 2,    122.918,   29.8,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"X2862616C", 0.208, 1,     122.63,   95.4,    1.0212, 2,    122.637,  -84.6,    1.0212, 0, 0, 0, 0, 0, 0, 0, 0
"X2785526B", 0.208, 1,    121.915, -150.4,    1.0152, 2,    121.922,   29.6,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"X2915542A", 0.208, 1,     121.78,  -28.4,    1.0141, 2,    121.787,  151.6,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"X2915542B", 0.208, 1,    127.798, -147.2,    1.0642, 2,    127.805,   32.8,    1.0643, 0, 0, 0, 0, 0, 0, 0, 0
"X2915542C", 0.208, 1,    125.668,   94.5,    1.0465, 2,    125.676,  -85.5,    1.0465, 0, 0, 0, 0, 0, 0, 0, 0
"X3122820A", 0.208, 1,    120.394,  -31.6,    1.0025, 2,    120.401,  148.4,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"X3029505C", 0.208, 1,    123.613,   95.5,    1.0293, 2,    123.621,  -84.5,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"X2785522B", 0.208, 1,    122.314, -149.9,    1.0185, 2,    122.321,   30.1,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"X2710543C", 0.208, 1,    122.467,   95.3,    1.0198, 2,    122.474,  -84.7,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"X2917310B", 0.208, 1,    126.465, -148.2,    1.0531, 2,    126.472,   31.8,    1.0532, 0, 0, 0, 0, 0, 0, 0, 0
"X3082993A", 0.208, 1,    119.204,  -32.0,   0.99263, 2,    119.211,  148.0,   0.99269, 0, 0, 0, 0, 0, 0, 0, 0
"X3729298A", 0.208, 1,    121.847,  -31.5,    1.0146, 2,    121.854,  148.5,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"X2990826A", 0.208, 1,    121.709,  -28.4,    1.0135, 2,    121.716,  151.6,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X2990826B", 0.208, 1,    127.652, -147.3,     1.063, 2,    127.659,   32.7,     1.063, 0, 0, 0, 0, 0, 0, 0, 0
"X2990826C", 0.208, 1,    126.007,   94.7,    1.0493, 2,    126.014,  -85.3,    1.0493, 0, 0, 0, 0, 0, 0, 0, 0
"X2897792A", 0.208, 1,    120.431,  -30.5,    1.0028, 2,    120.438,  149.4,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"X2804261C", 0.208, 1,    125.087,   90.4,    1.0416, 2,    125.094,  -89.6,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"X3189190A", 0.208, 1,    120.529,  -31.6,    1.0037, 2,    120.536,  148.4,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0
"X2689691A", 0.208, 1,    120.598,  -31.8,    1.0042, 2,    120.605,  148.2,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X3195751A", 0.208, 1,    121.397,  -31.8,    1.0109, 2,    121.404,  148.2,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"X2785517C", 0.208, 1,    122.304,   95.3,    1.0184, 2,    122.311,  -84.7,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"X2916606C", 0.208, 1,    125.494,   92.0,     1.045, 2,    125.501,  -88.0,    1.0451, 0, 0, 0, 0, 0, 0, 0, 0
"X3254217C", 0.208, 1,    122.665,   95.6,    1.0215, 2,    122.672,  -84.4,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"X2841641B", 0.208, 1,    124.858, -148.8,    1.0397, 2,    124.866,   31.2,    1.0398, 0, 0, 0, 0, 0, 0, 0, 0
"X2804256B", 0.208, 1,    122.003, -150.1,    1.0159, 2,     122.01,   29.9,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"X3122818C", 0.208, 1,    122.921,   95.6,    1.0236, 2,    122.929,  -84.4,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"X2691953A", 0.208, 1,     123.53,  -30.6,    1.0287, 2,    123.537,  149.4,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"X2692654A", 0.208, 1,    124.929,  -29.0,    1.0403, 2,    124.936,  151.0,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"X3235246B", 0.208, 1,    120.881, -149.6,    1.0066, 2,    120.888,   30.3,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"X2955078A", 0.208, 1,    124.584,  -28.9,    1.0374, 2,    124.592,  151.1,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"X3139598B", 0.208, 1,    123.028, -150.2,    1.0245, 2,    123.035,   29.8,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"X2763812C", 0.208, 1,    122.536,   95.3,    1.0204, 2,    122.543,  -84.7,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"X2767414C", 0.208, 1,    125.876,   92.1,    1.0482, 2,    125.883,  -87.9,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"X2991918B", 0.208, 1,    121.409, -150.4,     1.011, 2,    121.416,   29.6,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"X3008248A", 0.208, 1,    119.102,  -32.1,   0.99178, 2,    119.109,  147.9,   0.99184, 0, 0, 0, 0, 0, 0, 0, 0
"X3160865A", 0.208, 1,    124.739,  -28.9,    1.0387, 2,    124.747,  151.1,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"X3029510B", 0.208, 1,    120.997, -150.1,    1.0076, 2,    121.004,   29.8,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"X2748126C", 0.208, 1,    122.567,   95.7,    1.0206, 2,    122.574,  -84.3,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"X3216358A", 0.208, 1,    120.812,  -32.0,     1.006, 2,    120.819,  148.0,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"X2936276B", 0.208, 1,    125.948, -148.7,    1.0488, 2,    125.956,   31.3,    1.0489, 0, 0, 0, 0, 0, 0, 0, 0
"X2729207C", 0.208, 1,    123.311,   95.6,    1.0268, 2,    123.318,  -84.4,    1.0269, 0, 0, 0, 0, 0, 0, 0, 0
"X2897768C", 0.208, 1,    124.532,   91.9,     1.037, 2,    124.539,  -88.1,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"X2917255C", 0.208, 1,    125.999,   93.9,    1.0492, 2,    126.006,  -86.1,    1.0493, 0, 0, 0, 0, 0, 0, 0, 0
"X2933120C", 0.208, 1,    122.578,   95.4,    1.0207, 2,    122.585,  -84.6,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X2684420B", 0.208, 1,    120.195, -149.9,    1.0009, 2,    120.202,   30.1,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"X2766723A", 0.208, 1,    120.708,  -31.5,    1.0052, 2,    120.715,  148.5,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"X3104120B", 0.208, 1,    123.675, -149.9,    1.0299, 2,    123.682,   30.1,    1.0299, 0, 0, 0, 0, 0, 0, 0, 0
"X3066813B", 0.208, 1,    121.013, -149.9,    1.0077, 2,     121.02,   30.1,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"X2822860B", 0.208, 1,    120.727, -149.7,    1.0053, 2,    120.734,   30.3,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"X2933135A", 0.208, 1,    121.023,  -28.5,    1.0078, 2,     121.03,  151.5,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"X3649298A", 0.208, 1,    122.122,  -31.7,    1.0169, 2,    122.129,  148.3,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"X3104130B", 0.208, 1,    121.835, -150.3,    1.0145, 2,    121.842,   29.7,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"X2785538A", 0.208, 1,    120.636,  -30.5,    1.0046, 2,    120.643,  149.5,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"X3122849B", 0.208, 1,    122.269, -150.3,    1.0182, 2,    122.276,   29.7,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"X2879794A", 0.208, 1,    124.965,  -28.9,    1.0406, 2,    124.972,  151.1,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"X2879069A", 0.208, 1,    121.492,  -31.4,    1.0117, 2,    121.499,  148.6,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"X3104113A", 0.208, 1,    124.504,  -30.1,    1.0368, 2,    124.511,  149.9,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"X2861222A", 0.208, 1,    124.966,  -28.9,    1.0406, 2,    124.973,  151.1,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"X3141411C", 0.208, 1,    122.295,   95.8,    1.0184, 2,    122.302,  -84.3,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"X3178982A", 0.208, 1,    120.555,  -31.8,    1.0039, 2,    120.562,  148.2,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"X3029498C", 0.208, 1,    125.296,   91.5,    1.0434, 2,    125.303,  -88.5,    1.0434, 0, 0, 0, 0, 0, 0, 0, 0
"X2952013A", 0.208, 1,    121.269,  -31.8,    1.0098, 2,    121.277,  148.2,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"X2860488B", 0.208, 1,    121.397, -150.4,    1.0109, 2,    121.405,   29.6,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"X2691945C", 0.208, 1,    124.772,   91.1,     1.039, 2,    124.779,  -88.9,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"X3214549A", 0.208, 1,    121.655,  -28.4,     1.013, 2,    121.662,  151.6,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"X2710536A", 0.208, 1,    120.694,  -32.0,     1.005, 2,    120.701,  148.0,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0
"X2804956A", 0.208, 1,    120.984,  -28.3,    1.0075, 2,    120.991,  151.7,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"X3160105C", 0.208, 1,    124.526,   91.0,    1.0369, 2,    124.533,  -89.0,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"X3010563A", 0.208, 1,    120.353,  -31.9,    1.0022, 2,     120.36,  148.1,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"X3649297A", 0.208, 1,    121.769,  -31.8,     1.014, 2,    121.776,  148.2,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"X2823611A", 0.208, 1,    125.369,  -29.4,     1.044, 2,    125.377,  150.6,     1.044, 0, 0, 0, 0, 0, 0, 0, 0
"X2860487C", 0.208, 1,    124.881,   91.0,    1.0399, 2,    124.889,  -89.0,      1.04, 0, 0, 0, 0, 0, 0, 0, 0
"X3197629B", 0.208, 1,    123.164, -150.2,    1.0256, 2,    123.171,   29.8,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"X2691943B", 0.208, 1,    120.325, -149.8,     1.002, 2,    120.332,   30.1,     1.002, 0, 0, 0, 0, 0, 0, 0, 0
"X2673311A", 0.208, 1,    120.958,  -31.9,    1.0072, 2,    120.965,  148.1,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"X2767343C", 0.208, 1,    124.707,   91.1,    1.0385, 2,    124.714,  -88.9,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"X2879063B", 0.208, 1,    121.992, -149.6,    1.0159, 2,    121.999,   30.4,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"X3254219C", 0.208, 1,     125.34,   90.5,    1.0437, 2,    125.348,  -89.5,    1.0438, 0, 0, 0, 0, 0, 0, 0, 0
"X3197653B", 0.208, 1,    124.769, -148.7,     1.039, 2,    124.776,   31.3,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"X3251806B", 0.208, 1,    121.296, -150.0,    1.0101, 2,    121.303,   30.0,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"X2673308B", 0.208, 1,    122.377, -149.5,    1.0191, 2,    122.384,   30.5,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"X3254203B", 0.208, 1,     120.41, -149.8,    1.0027, 2,    120.417,   30.2,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"X2814529A", 0.208, 1,    120.886,  -31.5,    1.0066, 2,    120.893,  148.5,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"X2814529B", 0.208, 1,     123.11, -149.3,    1.0252, 2,    123.117,   30.7,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0
"X2814529C", 0.208, 1,    122.364,   95.7,    1.0189, 2,    122.371,  -84.3,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"X2823592A", 0.208, 1,    125.204,  -29.7,    1.0426, 2,    125.211,  150.3,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0
"X2766718C", 0.208, 1,    125.186,   90.9,    1.0424, 2,    125.194,  -89.1,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"X2727795C", 0.208, 1,    123.397,   90.5,    1.0275, 2,    123.404,  -89.5,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"X2955055B", 0.208, 1,    126.589, -148.1,    1.0541, 2,    126.597,   31.9,    1.0542, 0, 0, 0, 0, 0, 0, 0, 0
"X2766722B", 0.208, 1,    120.764, -149.8,    1.0056, 2,    120.771,   30.2,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"X2804957C", 0.208, 1,    124.196,   90.9,    1.0342, 2,    124.203,  -89.1,    1.0343, 0, 0, 0, 0, 0, 0, 0, 0
"X3010570A", 0.208, 1,     122.78,  -30.6,    1.0224, 2,    122.787,  149.4,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"X3649299A", 0.208, 1,    121.482,  -31.9,    1.0116, 2,     121.49,  148.1,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"X2766717C", 0.208, 1,     124.58,   91.0,    1.0374, 2,    124.587,  -89.0,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"X3254870C", 0.208, 1,    126.133,   94.2,    1.0503, 2,     126.14,  -85.8,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0
"X2801895B", 0.208, 1,     120.64, -150.6,    1.0046, 2,    120.647,   29.3,    1.0046, 0, 0, 0, 0, 0, 0, 0, 0
"X2673320B", 0.208, 1,    120.423, -149.9,    1.0028, 2,     120.43,   30.1,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"X3198358B", 0.208, 1,    126.696, -148.2,     1.055, 2,    126.704,   31.8,    1.0551, 0, 0, 0, 0, 0, 0, 0, 0
"X3064514C", 0.208, 1,    124.509,   91.0,    1.0368, 2,    124.517,  -89.0,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"X2729429A", 0.208, 1,    121.439,  -31.5,    1.0112, 2,    121.446,  148.5,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"X2785525C", 0.208, 1,    124.785,   91.0,    1.0391, 2,    124.792,  -89.0,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0
"X2860492C", 0.208, 1,    124.076,   90.0,    1.0332, 2,    124.083,  -90.0,    1.0333, 0, 0, 0, 0, 0, 0, 0, 0
"X2973154A", 0.208, 1,    121.947,  -31.3,    1.0155, 2,    121.955,  148.7,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"X2691973A", 0.208, 1,    121.638,  -31.7,    1.0129, 2,    121.645,  148.3,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"X3085394C", 0.208, 1,    125.517,   92.0,    1.0452, 2,    125.524,  -88.0,    1.0453, 0, 0, 0, 0, 0, 0, 0, 0
"X2897791B", 0.208, 1,    124.931, -148.6,    1.0403, 2,    124.939,   31.4,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"X2726983A", 0.208, 1,    119.338,  -32.0,   0.99374, 2,    119.344,  148.0,    0.9938, 0, 0, 0, 0, 0, 0, 0, 0
"X2711234B", 0.208, 1,    126.587, -148.2,    1.0541, 2,    126.595,   31.8,    1.0542, 0, 0, 0, 0, 0, 0, 0, 0
"X3178980C", 0.208, 1,    125.135,   90.4,     1.042, 2,    125.142,  -89.6,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"X3728039A", 0.208, 1,    122.156,  -31.4,    1.0172, 2,    122.163,  148.6,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"X2786266A", 0.208, 1,    124.743,  -29.2,    1.0388, 2,     124.75,  150.8,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"X2954338B", 0.208, 1,    121.591, -150.0,    1.0125, 2,    121.598,   30.0,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"X3254869B", 0.208, 1,    127.632, -147.4,    1.0628, 2,    127.639,   32.6,    1.0629, 0, 0, 0, 0, 0, 0, 0, 0
"X3198356C", 0.208, 1,     125.32,   92.0,    1.0436, 2,    125.327,  -88.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"X2730163C", 0.208, 1,    126.342,   92.4,    1.0521, 2,    126.349,  -87.6,    1.0521, 0, 0, 0, 0, 0, 0, 0, 0
"X3048965B", 0.208, 1,    127.049, -148.0,     1.058, 2,    127.057,   32.0,     1.058, 0, 0, 0, 0, 0, 0, 0, 0
"X3010561A", 0.208, 1,    121.413,  -31.6,     1.011, 2,     121.42,  148.4,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"X3160102B", 0.208, 1,    122.376, -149.9,     1.019, 2,    122.383,   30.1,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"X3066806C", 0.208, 1,    125.122,   92.0,    1.0419, 2,    125.129,  -88.0,     1.042, 0, 0, 0, 0, 0, 0, 0, 0
"X3216361B", 0.208, 1,    122.259, -149.9,    1.0181, 2,    122.266,   30.0,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"X2879092C", 0.208, 1,    121.546,   95.5,    1.0121, 2,    121.553,  -84.6,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0
"X3104117C", 0.208, 1,    122.625,   95.5,    1.0211, 2,    122.632,  -84.5,    1.0212, 0, 0, 0, 0, 0, 0, 0, 0
"X2935568B", 0.208, 1,    120.567, -149.8,     1.004, 2,    120.574,   30.2,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"X2710530B", 0.208, 1,    125.064, -148.7,    1.0414, 2,    125.071,   31.3,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0
"X2841618A", 0.208, 1,    121.792,  -31.3,    1.0142, 2,    121.799,  148.7,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"X3728043A", 0.208, 1,    121.779,  -31.5,    1.0141, 2,    121.786,  148.4,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"X2897765B", 0.208, 1,    120.558, -149.8,    1.0039, 2,    120.565,   30.2,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"X2804283A", 0.208, 1,    124.397,  -30.1,    1.0359, 2,    124.404,  149.9,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"X3150961C", 0.208, 1,    126.245,   94.3,    1.0513, 2,    126.252,  -85.7,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"X2859391B", 0.208, 1,    121.252, -150.2,    1.0097, 2,    121.259,   29.8,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"X3254206B", 0.208, 1,    121.576, -149.9,    1.0124, 2,    121.583,   30.0,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"X3104122A", 0.208, 1,    124.495,  -30.1,    1.0367, 2,    124.502,  149.9,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"X3254218A", 0.208, 1,    124.013,  -30.6,    1.0327, 2,     124.02,  149.4,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"X2804255B", 0.208, 1,    122.084, -149.5,    1.0166, 2,    122.091,   30.5,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"X2766748A", 0.208, 1,    121.152,  -31.8,    1.0088, 2,    121.159,  148.1,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"X2691938B", 0.208, 1,    121.124, -150.1,    1.0086, 2,    121.131,   29.9,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"X3027671A", 0.208, 1,    121.602,  -28.4,    1.0126, 2,    121.609,  151.6,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"X2860501B", 0.208, 1,    121.187, -149.7,    1.0091, 2,    121.194,   30.3,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"X2897764B", 0.208, 1,    121.374, -150.4,    1.0107, 2,    121.381,   29.6,    1.0108, 0, 0, 0, 0, 0, 0, 0, 0
"X3068944B", 0.208, 1,    126.736, -148.1,    1.0554, 2,    126.744,   31.9,    1.0554, 0, 0, 0, 0, 0, 0, 0, 0
"X2897781A", 0.208, 1,    123.386,  -30.7,    1.0275, 2,    123.393,  149.3,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"X2748132A", 0.208, 1,    119.824,  -31.7,    0.9978, 2,    119.831,  148.3,   0.99785, 0, 0, 0, 0, 0, 0, 0, 0
"X2766727B", 0.208, 1,    121.796, -150.4,    1.0142, 2,    121.803,   29.6,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"X2954339B", 0.208, 1,    120.945, -150.5,    1.0071, 2,    120.952,   29.5,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"X2673316A", 0.208, 1,    123.977,  -29.7,    1.0324, 2,    123.984,  150.3,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"X3649304A", 0.208, 1,    121.892,  -31.7,     1.015, 2,    121.899,  148.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"X2710508B", 0.208, 1,    120.689, -149.7,     1.005, 2,    120.696,   30.3,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0
"X2710520A", 0.208, 1,    123.887,  -30.6,    1.0316, 2,    123.894,  149.4,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"X3010567C", 0.208, 1,    124.689,   91.0,    1.0383, 2,    124.697,  -89.0,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"X2876798B", 0.208, 1,    121.942, -149.7,    1.0154, 2,    121.949,   30.3,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"X3253570C", 0.208, 1,    124.136,   90.8,    1.0337, 2,    124.144,  -89.2,    1.0338, 0, 0, 0, 0, 0, 0, 0, 0
"X3216350A", 0.208, 1,    120.587,  -31.6,    1.0041, 2,    120.594,  148.4,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"X2804257B", 0.208, 1,    122.224, -150.0,    1.0178, 2,    122.231,   30.0,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"X3048937C", 0.208, 1,    124.448,   91.0,    1.0363, 2,    124.456,  -89.0,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"X2748157A", 0.208, 1,    119.937,  -30.7,   0.99874, 2,    119.944,  149.3,   0.99879, 0, 0, 0, 0, 0, 0, 0, 0
"X3008237C", 0.208, 1,     125.13,   95.5,     1.042, 2,    125.137,  -84.5,     1.042, 0, 0, 0, 0, 0, 0, 0, 0
"X3235258A", 0.208, 1,     121.26,  -31.5,    1.0097, 2,    121.267,  148.5,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"X3235258B", 0.208, 1,    123.215, -149.3,     1.026, 2,    123.222,   30.7,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"X3235258C", 0.208, 1,     122.29,   95.6,    1.0183, 2,    122.298,  -84.4,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"X2766738C", 0.208, 1,    125.101,   95.5,    1.0417, 2,    125.108,  -84.5,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X2691948B", 0.208, 1,    120.467, -149.9,    1.0031, 2,    120.474,   30.1,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"X2674052C", 0.208, 1,    124.858,   91.8,    1.0397, 2,    124.865,  -88.2,    1.0398, 0, 0, 0, 0, 0, 0, 0, 0
"X3160868B", 0.208, 1,    126.648, -148.1,    1.0546, 2,    126.655,   31.9,    1.0547, 0, 0, 0, 0, 0, 0, 0, 0
"X3048889C", 0.208, 1,    124.799,   91.1,    1.0392, 2,    124.806,  -88.9,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0
"X3236004C", 0.208, 1,    126.049,   93.8,    1.0496, 2,    126.056,  -86.2,    1.0497, 0, 0, 0, 0, 0, 0, 0, 0
"X3235255B", 0.208, 1,     122.23, -150.5,    1.0178, 2,    122.237,   29.5,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"X3067447A", 0.208, 1,    121.046,  -28.4,     1.008, 2,    121.053,  151.6,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"X2989432B", 0.208, 1,    120.611, -149.8,    1.0044, 2,    120.618,   30.2,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"X2973164A", 0.208, 1,    122.345,  -30.8,    1.0188, 2,    122.352,  149.2,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0
"X3010565C", 0.208, 1,    124.598,   91.0,    1.0375, 2,    124.605,  -89.0,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"X2689678B", 0.208, 1,    120.559, -151.2,    1.0039, 2,    120.566,   28.8,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"X2748840B", 0.208, 1,    126.291, -148.6,    1.0516, 2,    126.298,   31.4,    1.0517, 0, 0, 0, 0, 0, 0, 0, 0
"X2989566B", 0.208, 1,    127.827, -147.3,    1.0644, 2,    127.835,   32.7,    1.0645, 0, 0, 0, 0, 0, 0, 0, 0
"X3141388C", 0.208, 1,    124.511,   90.9,    1.0368, 2,    124.518,  -89.1,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"X2673317A", 0.208, 1,    119.183,  -32.1,   0.99246, 2,     119.19,  147.9,   0.99252, 0, 0, 0, 0, 0, 0, 0, 0
"X2822870C", 0.208, 1,     122.44,   95.5,    1.0196, 2,    122.447,  -84.5,    1.0196, 0, 0, 0, 0, 0, 0, 0, 0
"X2745799C", 0.208, 1,    122.971,   95.6,     1.024, 2,    122.978,  -84.4,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"X2786274C", 0.208, 1,    126.341,   92.2,    1.0521, 2,    126.348,  -87.8,    1.0521, 0, 0, 0, 0, 0, 0, 0, 0
"X2897772A", 0.208, 1,    123.277,  -30.7,    1.0265, 2,    123.284,  149.3,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"X2935566C", 0.208, 1,    125.155,   95.5,    1.0422, 2,    125.162,  -84.5,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"X3091052A", 0.208, 1,    119.854,  -31.7,   0.99804, 2,    119.861,  148.3,    0.9981, 0, 0, 0, 0, 0, 0, 0, 0
"X3010566C", 0.208, 1,    124.651,   91.0,     1.038, 2,    124.658,  -89.0,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"X3104131A", 0.208, 1,    122.915,  -30.5,    1.0235, 2,    122.922,  149.5,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"X3216336A", 0.208, 1,    121.721,  -31.7,    1.0136, 2,    121.728,  148.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X2858166A", 0.208, 1,    122.508,  -31.7,    1.0201, 2,    122.515,  148.3,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0
"X2748128C", 0.208, 1,    124.958,   92.0,    1.0405, 2,    124.965,  -88.0,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"X2673318C", 0.208, 1,    123.474,   95.4,    1.0282, 2,    123.481,  -84.6,    1.0282, 0, 0, 0, 0, 0, 0, 0, 0
"X2973169A", 0.208, 1,    119.804,  -32.1,   0.99763, 2,    119.811,  147.9,   0.99769, 0, 0, 0, 0, 0, 0, 0, 0
"X3160106A", 0.208, 1,    120.647,  -31.5,    1.0046, 2,    120.654,  148.5,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"X2842384C", 0.208, 1,    125.888,   92.3,    1.0483, 2,    125.895,  -87.7,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"X2767341C", 0.208, 1,     126.24,   94.2,    1.0512, 2,    126.247,  -85.8,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"X3189188C", 0.208, 1,    122.406,   95.7,    1.0193, 2,    122.414,  -84.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"X2710544A", 0.208, 1,    119.847,  -31.7,   0.99798, 2,    119.854,  148.3,   0.99804, 0, 0, 0, 0, 0, 0, 0, 0
"X3160123A", 0.208, 1,    121.814,  -31.4,    1.0144, 2,    121.821,  148.6,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"X2991927B", 0.208, 1,    121.439, -150.0,    1.0112, 2,    121.446,   30.0,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"X3122847A", 0.208, 1,    121.268,  -31.8,    1.0098, 2,    121.275,  148.2,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"X3008232B", 0.208, 1,    121.878, -150.1,    1.0149, 2,    121.885,   29.9,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"X3179607B", 0.208, 1,    127.624, -147.4,    1.0627, 2,    127.632,   32.6,    1.0628, 0, 0, 0, 0, 0, 0, 0, 0
"X2673346C", 0.208, 1,    125.308,   90.5,    1.0435, 2,    125.315,  -89.5,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"X3104127B", 0.208, 1,    121.199, -149.8,    1.0092, 2,    121.206,   30.2,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"X3195321A", 0.208, 1,    120.465,  -28.3,    1.0031, 2,    120.472,  151.7,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"X2673303C", 0.208, 1,    122.276,   95.3,    1.0182, 2,    122.283,  -84.7,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"X2895461A", 0.208, 1,    121.426,  -31.7,    1.0111, 2,    121.433,  148.2,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"X3027116A", 0.208, 1,    122.522,  -30.9,    1.0203, 2,    122.529,  149.1,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"X2992657A", 0.208, 1,    124.825,  -28.9,    1.0394, 2,    124.832,  151.1,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"X3104154C", 0.208, 1,    124.915,   92.0,    1.0402, 2,    124.922,  -88.0,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"X3010580B", 0.208, 1,    122.188, -150.0,    1.0175, 2,    122.195,   30.0,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"X3727710A", 0.208, 1,    121.464,  -31.7,    1.0114, 2,    121.471,  148.3,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"X2692664C", 0.208, 1,    125.875,   92.1,    1.0482, 2,    125.882,  -87.9,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0
"X3215385A", 0.208, 1,    124.505,  -29.5,    1.0368, 2,    124.512,  150.5,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"X3215385B", 0.208, 1,    125.658, -148.7,    1.0464, 2,    125.666,   31.3,    1.0464, 0, 0, 0, 0, 0, 0, 0, 0
"X3215385C", 0.208, 1,    125.447,   91.6,    1.0446, 2,    125.455,  -88.4,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"X2860493A", 0.208, 1,    120.451,  -31.6,     1.003, 2,    120.458,  148.4,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"X3177881C", 0.208, 1,    121.779,   95.1,    1.0141, 2,    121.786,  -84.9,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"X3727709A", 0.208, 1,    121.262,  -31.8,    1.0098, 2,    121.269,  148.2,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"X2785528B", 0.208, 1,    123.291, -150.2,    1.0267, 2,    123.298,   29.8,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"X2973171B", 0.208, 1,    124.448, -148.9,    1.0363, 2,    124.456,   31.1,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"X2785523C", 0.208, 1,    124.839,   91.1,    1.0396, 2,    124.846,  -89.0,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"X3649300A", 0.208, 1,    121.999,  -31.7,    1.0159, 2,    122.006,  148.3,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"X2748133C", 0.208, 1,    124.509,   91.0,    1.0368, 2,    124.517,  -89.0,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"X3233353A", 0.208, 1,    120.474,  -32.1,    1.0032, 2,    120.481,  147.9,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"X2785547B", 0.208, 1,    120.584, -149.9,    1.0041, 2,    120.591,   30.1,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"X2897800B", 0.208, 1,    120.412, -149.9,    1.0027, 2,    120.419,   30.1,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"X2991939B", 0.208, 1,    122.362, -149.5,    1.0189, 2,    122.369,   30.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"X2948732B", 0.208, 1,     121.19, -150.1,    1.0092, 2,    121.197,   29.9,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"X0247162B", 0.208, 1,    123.062, -150.2,    1.0248, 2,    123.069,   29.8,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"X2879065B", 0.208, 1,    122.782, -150.3,    1.0224, 2,    122.789,   29.7,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"X3104121A", 0.208, 1,    124.122,  -30.2,    1.0336, 2,    124.129,  149.8,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0
"X2763153A", 0.208, 1,    123.179,  -30.6,    1.0257, 2,    123.186,  149.4,    1.0258, 0, 0, 0, 0, 0, 0, 0, 0
"X2766724C", 0.208, 1,    122.565,   95.6,    1.0206, 2,    122.572,  -84.4,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"X2805031C", 0.208, 1,    126.366,   92.4,    1.0523, 2,    126.373,  -87.6,    1.0523, 0, 0, 0, 0, 0, 0, 0, 0
"X2805036B", 0.208, 1,     124.36, -149.3,    1.0356, 2,    124.368,   30.7,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"X3197625C", 0.208, 1,    124.655,   95.4,     1.038, 2,    124.663,  -84.6,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"X3142049C", 0.208, 1,    123.705,   94.4,    1.0301, 2,    123.712,  -85.6,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"X3342743C", 0.208, 1,    120.566,   94.5,     1.004, 2,    120.573,  -85.5,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"X2785524C", 0.208, 1,    124.596,   91.0,    1.0375, 2,    124.603,  -89.0,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"X2973166C", 0.208, 1,    122.153,   95.7,    1.0172, 2,     122.16,  -84.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"X3225319B", 0.208, 1,    121.201, -150.4,    1.0093, 2,    121.208,   29.6,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"X3270814A", 0.208, 1,    121.718,  -31.7,    1.0136, 2,    121.725,  148.3,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X3122814C", 0.208, 1,    123.316,   95.5,    1.0269, 2,    123.323,  -84.5,    1.0269, 0, 0, 0, 0, 0, 0, 0, 0
"X2897770C", 0.208, 1,    124.965,   92.0,    1.0406, 2,    124.973,  -88.0,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"X3197634B", 0.208, 1,    122.605, -149.8,     1.021, 2,    122.612,   30.2,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"X3030204A", 0.208, 1,    125.276,  -29.4,    1.0432, 2,    125.284,  150.6,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0
"X3102286B", 0.208, 1,    127.512, -147.3,    1.0618, 2,    127.519,   32.7,    1.0619, 0, 0, 0, 0, 0, 0, 0, 0
"X2801909C", 0.208, 1,     125.45,   90.8,    1.0446, 2,    125.457,  -89.2,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"X3122811A", 0.208, 1,    121.884,  -31.3,    1.0149, 2,    121.891,  148.7,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"X2822869A", 0.208, 1,    122.398,  -31.3,    1.0192, 2,    122.405,  148.7,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"X3086098A", 0.208, 1,    124.836,  -29.2,    1.0395, 2,    124.843,  150.8,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"X3120504A", 0.208, 1,    118.661,  -32.2,   0.98811, 2,    118.668,  147.8,   0.98817, 0, 0, 0, 0, 0, 0, 0, 0
"X3727712A", 0.208, 1,    121.196,  -31.8,    1.0092, 2,    121.203,  148.2,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"X3101789A", 0.208, 1,    120.461,  -31.8,    1.0031, 2,    120.468,  148.2,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"X3254210C", 0.208, 1,    125.013,   90.7,     1.041, 2,     125.02,  -89.3,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0
"X2730187A", 0.208, 1,    125.078,  -29.1,    1.0415, 2,    125.085,  150.9,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"X3216367B", 0.208, 1,    121.937, -149.7,    1.0154, 2,    121.944,   30.3,    1.0154, 0, 0, 0, 0, 0, 0, 0, 0
"X2710509C", 0.208, 1,    124.994,   91.9,    1.0408, 2,    125.002,  -88.1,    1.0409, 0, 0, 0, 0, 0, 0, 0, 0
"X3066805A", 0.208, 1,    121.713,  -31.3,    1.0135, 2,     121.72,  148.7,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X3197661C", 0.208, 1,    122.952,   95.5,    1.0238, 2,    122.959,  -84.5,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"X3179608C", 0.208, 1,    124.436,   95.4,    1.0362, 2,    124.443,  -84.6,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"X2916234A", 0.208, 1,    117.303,  -32.8,    0.9768, 2,     117.31,  147.2,   0.97686, 0, 0, 0, 0, 0, 0, 0, 0
"X3085402A", 0.208, 1,    122.907,  -30.5,    1.0235, 2,    122.914,  149.5,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"X2875754C", 0.208, 1,    126.031,   92.1,    1.0495, 2,    126.039,  -87.9,    1.0495, 0, 0, 0, 0, 0, 0, 0, 0
"X2860478B", 0.208, 1,     121.47, -150.0,    1.0115, 2,    121.477,   30.0,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"X2766732B", 0.208, 1,    122.859, -150.3,    1.0231, 2,    122.866,   29.7,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0
"X3198355B", 0.208, 1,    126.169, -148.4,    1.0506, 2,    126.176,   31.6,    1.0507, 0, 0, 0, 0, 0, 0, 0, 0
"X3065665A", 0.208, 1,    119.885,  -28.6,    0.9983, 2,    119.892,  151.4,   0.99836, 0, 0, 0, 0, 0, 0, 0, 0
"X2897771B", 0.208, 1,    126.354, -148.3,    1.0522, 2,    126.362,   31.7,    1.0522, 0, 0, 0, 0, 0, 0, 0, 0
"X2785516B", 0.208, 1,    124.664, -149.1,    1.0381, 2,    124.671,   30.9,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"X2729206C", 0.208, 1,    122.552,   95.3,    1.0205, 2,    122.559,  -84.7,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"X3195310A", 0.208, 1,    122.335,  -30.8,    1.0187, 2,    122.342,  149.2,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0
"X3232301C", 0.208, 1,    122.535,   95.3,    1.0204, 2,    122.542,  -84.7,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"X3048946C", 0.208, 1,    126.035,   92.1,    1.0495, 2,    126.042,  -87.9,    1.0496, 0, 0, 0, 0, 0, 0, 0, 0
"X2861157C", 0.208, 1,    125.211,   91.2,    1.0427, 2,    125.218,  -88.8,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0
