Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"X3029183B", 0.208, 1,    119.163, -150.4,   0.99229, 2,     119.17,   29.6,   0.99235, 0, 0, 0, 0, 0, 0, 0, 0
"X3085396A", 0.208, 1,    123.942,  -30.6,    1.0321, 2,     123.95,  149.4,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"X2748146A", 0.208, 1,    124.418,  -30.1,    1.0361, 2,    124.425,  149.9,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"X2691954B", 0.208, 1,    122.009, -150.4,     1.016, 2,    122.016,   29.6,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"X2895449C", 0.208, 1,    122.943,   95.4,    1.0238, 2,     122.95,  -84.6,    1.0238, 0, 0, 0, 0, 0, 0, 0, 0
"X2991911C", 0.208, 1,    124.978,   91.1,    1.0407, 2,    124.985,  -88.9,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"X2785515C", 0.208, 1,    124.824,   92.0,    1.0394, 2,    124.831,  -88.0,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"X2804262A", 0.208, 1,    121.561,  -31.8,    1.0123, 2,    121.568,  148.2,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"X0247160B", 0.208, 1,    123.036, -150.2,    1.0245, 2,    123.043,   29.8,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"X2785537A", 0.208, 1,    119.798,  -30.7,   0.99758, 2,    119.805,  149.3,   0.99764, 0, 0, 0, 0, 0, 0, 0, 0
"X3122819C", 0.208, 1,    124.766,   91.1,     1.039, 2,    124.774,  -88.9,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"X2804245B", 0.208, 1,    121.399, -150.0,    1.0109, 2,    121.406,   30.0,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"X2879068B", 0.208, 1,    121.251, -149.6,    1.0097, 2,    121.258,   30.4,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"X2767409B", 0.208, 1,    126.493, -148.2,    1.0533, 2,    126.501,   31.8,    1.0534, 0, 0, 0, 0, 0, 0, 0, 0
"X2685809A", 0.208, 1,    122.867,  -31.5,    1.0231, 2,    122.874,  148.4,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"X3197637C", 0.208, 1,     124.62,   90.8,    1.0377, 2,    124.627,  -89.2,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"X3066818B", 0.208, 1,    123.595, -150.1,    1.0292, 2,    123.602,   29.9,    1.0293, 0, 0, 0, 0, 0, 0, 0, 0
"X2763407C", 0.208, 1,     125.09,   91.1,    1.0416, 2,    125.098,  -88.9,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"X2711226B", 0.208, 1,    126.812, -148.1,     1.056, 2,    126.819,   31.9,     1.056, 0, 0, 0, 0, 0, 0, 0, 0
"X3160109B", 0.208, 1,    122.358, -149.6,    1.0189, 2,    122.365,   30.4,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"X2710516A", 0.208, 1,     120.33,  -31.8,     1.002, 2,    120.337,  148.2,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"X3197641A", 0.208, 1,    121.862,  -31.4,    1.0148, 2,    121.869,  148.6,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"X2954351C", 0.208, 1,    124.616,   91.0,    1.0377, 2,    124.623,  -89.0,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"X2804272B", 0.208, 1,    125.094, -148.7,    1.0417, 2,    125.102,   31.3,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"X2785519A", 0.208, 1,    124.472,  -30.1,    1.0365, 2,    124.479,  149.9,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"X2955006C", 0.208, 1,    124.667,   95.5,    1.0381, 2,    124.674,  -84.5,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"X3104123C", 0.208, 1,    123.092,   95.5,     1.025, 2,    123.099,  -84.5,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"X2729414A", 0.208, 1,    121.081,  -31.5,    1.0083, 2,    121.088,  148.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"X2729414B", 0.208, 1,    123.154, -149.3,    1.0255, 2,    123.161,   30.7,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"X2729414C", 0.208, 1,    122.511,   95.7,    1.0202, 2,    122.519,  -84.3,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0
"X2692660A", 0.208, 1,    124.684,  -28.9,    1.0383, 2,    124.691,  151.1,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"X2897793A", 0.208, 1,    120.266,  -30.6,    1.0015, 2,    120.273,  149.4,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"X3235266C", 0.208, 1,    124.414,   90.9,     1.036, 2,    124.421,  -89.1,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"X2915534A", 0.208, 1,    121.349,  -31.5,    1.0105, 2,    121.356,  148.5,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"X2804259A", 0.208, 1,    122.801,  -30.6,    1.0226, 2,    122.808,  149.4,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"X2764399B", 0.208, 1,    121.854, -150.1,    1.0147, 2,    121.861,   29.9,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"X2822863C", 0.208, 1,     124.49,   91.8,    1.0366, 2,    124.497,  -88.2,    1.0367, 0, 0, 0, 0, 0, 0, 0, 0
"X3217057A", 0.208, 1,    125.569,  -29.5,    1.0456, 2,    125.577,  150.5,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0
"X3215203A", 0.208, 1,    121.686,  -28.4,    1.0133, 2,    121.693,  151.6,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"X3215203B", 0.208, 1,    127.692, -147.3,    1.0633, 2,    127.699,   32.7,    1.0634, 0, 0, 0, 0, 0, 0, 0, 0
"X3215203C", 0.208, 1,    126.192,   94.8,    1.0508, 2,    126.199,  -85.3,    1.0509, 0, 0, 0, 0, 0, 0, 0, 0
"X3048221A", 0.208, 1,    120.693,  -31.5,     1.005, 2,      120.7,  148.5,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0
"X2767408C", 0.208, 1,    126.136,   92.5,    1.0504, 2,    126.143,  -87.5,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0
"X3122848C", 0.208, 1,    121.607,   94.9,    1.0126, 2,    121.614,  -85.1,    1.0127, 0, 0, 0, 0, 0, 0, 0, 0
"X2841635A", 0.208, 1,    122.232,  -31.4,    1.0178, 2,    122.239,  148.6,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"X2973162B", 0.208, 1,     122.08, -150.3,    1.0166, 2,    122.088,   29.7,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"X3122821B", 0.208, 1,    122.651, -149.4,    1.0213, 2,    122.658,   30.5,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"X3123452C", 0.208, 1,    126.278,   94.1,    1.0515, 2,    126.285,  -85.9,    1.0516, 0, 0, 0, 0, 0, 0, 0, 0
"X3029500A", 0.208, 1,    120.388,  -31.8,    1.0025, 2,    120.395,  148.2,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"X3216344B", 0.208, 1,    121.367, -149.6,    1.0106, 2,    121.374,   30.4,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"X2748125C", 0.208, 1,    122.549,   95.4,    1.0205, 2,    122.556,  -84.6,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"X2785520B", 0.208, 1,    123.163, -150.2,    1.0256, 2,     123.17,   29.8,    1.0257, 0, 0, 0, 0, 0, 0, 0, 0
"X3104119A", 0.208, 1,    122.058,  -31.4,    1.0164, 2,    122.065,  148.6,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"X2710517A", 0.208, 1,    120.271,  -31.6,    1.0015, 2,    120.278,  148.4,    1.0016, 0, 0, 0, 0, 0, 0, 0, 0
"X3048227A", 0.208, 1,    122.027,  -31.4,    1.0161, 2,    122.034,  148.6,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"X3048209B", 0.208, 1,    120.418, -149.9,    1.0027, 2,    120.425,   30.1,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"X3216370A", 0.208, 1,    123.159,  -30.7,    1.0256, 2,    123.166,  149.3,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"X3216370B", 0.208, 1,    122.817, -150.3,    1.0227, 2,    122.825,   29.7,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"X3216370C", 0.208, 1,     125.01,   90.4,     1.041, 2,    125.017,  -89.6,     1.041, 0, 0, 0, 0, 0, 0, 0, 0
"X3066819A", 0.208, 1,    123.491,  -30.6,    1.0283, 2,    123.498,  149.4,    1.0284, 0, 0, 0, 0, 0, 0, 0, 0
"X2673314C", 0.208, 1,    122.912,   95.6,    1.0235, 2,    122.919,  -84.4,    1.0236, 0, 0, 0, 0, 0, 0, 0, 0
"X3197643B", 0.208, 1,     121.92, -150.3,    1.0152, 2,    121.927,   29.7,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"X2803194C", 0.208, 1,     122.29,   95.2,    1.0183, 2,    122.297,  -84.8,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"X2916617B", 0.208, 1,    124.856, -148.7,    1.0397, 2,    124.863,   31.3,    1.0398, 0, 0, 0, 0, 0, 0, 0, 0
"X3778577C", 0.208, 1,    121.325,   94.9,    1.0103, 2,    121.332,  -85.1,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"X2991916B", 0.208, 1,    120.425, -149.9,    1.0028, 2,    120.432,   30.1,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"X2897554C", 0.208, 1,    122.612,   95.3,     1.021, 2,    122.619,  -84.7,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"X3141397B", 0.208, 1,    120.769, -149.8,    1.0057, 2,    120.776,   30.2,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"X2916608C", 0.208, 1,    122.463,   95.6,    1.0198, 2,     122.47,  -84.5,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"X3082983B", 0.208, 1,    124.586, -148.8,    1.0374, 2,    124.593,   31.2,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"X2804248B", 0.208, 1,    120.379, -149.9,    1.0024, 2,    120.386,   30.1,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"X2841639A", 0.208, 1,    121.766,  -31.7,     1.014, 2,    121.773,  148.3,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"X3197645A", 0.208, 1,     123.73,  -30.6,    1.0303, 2,    123.737,  149.4,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"X2730108C", 0.208, 1,    125.711,   91.2,    1.0468, 2,    125.718,  -88.8,    1.0469, 0, 0, 0, 0, 0, 0, 0, 0
"X2897806C", 0.208, 1,    124.731,   91.9,    1.0387, 2,    124.739,  -88.1,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"X3178977C", 0.208, 1,    124.584,   91.0,    1.0374, 2,    124.591,  -89.0,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"X2841631C", 0.208, 1,    122.132,   95.7,     1.017, 2,    122.139,  -84.3,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"X3235945C", 0.208, 1,    124.638,   95.5,    1.0379, 2,    124.645,  -84.5,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"X2748839B", 0.208, 1,    126.245, -148.3,    1.0513, 2,    126.253,   31.7,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"X2989571A", 0.208, 1,    118.316,  -32.4,   0.98523, 2,    118.322,  147.6,   0.98529, 0, 0, 0, 0, 0, 0, 0, 0
"X3552667C", 0.208, 1,    125.981,   93.2,    1.0491, 2,    125.988,  -86.8,    1.0491, 0, 0, 0, 0, 0, 0, 0, 0
"X3216347C", 0.208, 1,    124.906,   91.1,    1.0401, 2,    124.913,  -88.9,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"X2897789B", 0.208, 1,    124.841, -148.7,    1.0396, 2,    124.849,   31.3,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"X3160100B", 0.208, 1,    120.676, -149.7,    1.0049, 2,    120.683,   30.2,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"X2973156B", 0.208, 1,    121.154, -149.9,    1.0089, 2,    121.161,   30.1,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"X3048214A", 0.208, 1,    122.774,  -30.6,    1.0224, 2,    122.781,  149.4,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"X2766719A", 0.208, 1,    122.547,  -31.4,    1.0205, 2,    122.554,  148.6,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"X2729401B", 0.208, 1,     121.49, -150.0,    1.0117, 2,    121.497,   30.0,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"X2991640C", 0.208, 1,    122.257,   90.9,    1.0181, 2,    122.265,  -89.1,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"X3139366A", 0.208, 1,    125.134,  -29.4,     1.042, 2,    125.141,  150.6,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"X2728247A", 0.208, 1,    121.233,  -28.6,    1.0095, 2,     121.24,  151.4,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"X2728247B", 0.208, 1,    127.644, -147.3,    1.0629, 2,    127.651,   32.7,     1.063, 0, 0, 0, 0, 0, 0, 0, 0
"X2728247C", 0.208, 1,    125.752,   94.6,    1.0472, 2,    125.759,  -85.4,    1.0472, 0, 0, 0, 0, 0, 0, 0, 0
"X2673306C", 0.208, 1,     124.92,   92.0,    1.0402, 2,    124.928,  -88.0,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"X2954357A", 0.208, 1,    121.898,  -31.6,    1.0151, 2,    121.905,  148.4,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"X3141395C", 0.208, 1,    122.486,   95.3,      1.02, 2,    122.493,  -84.7,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"X2876796A", 0.208, 1,    121.638,  -31.4,    1.0129, 2,    121.645,  148.6,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"X3197642C", 0.208, 1,    121.093,   95.3,    1.0084, 2,      121.1,  -84.7,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"X3254873C", 0.208, 1,    124.772,   91.1,     1.039, 2,    124.779,  -88.9,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"X2822858B", 0.208, 1,    121.621, -150.0,    1.0128, 2,    121.628,   30.0,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"X3728040A", 0.208, 1,    122.148,  -31.4,    1.0171, 2,    122.155,  148.6,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"X3157710B", 0.208, 1,    120.566, -149.9,     1.004, 2,    120.573,   30.1,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"X2710514B", 0.208, 1,    121.147, -149.7,    1.0088, 2,    121.154,   30.3,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"X2763072B", 0.208, 1,    121.203, -150.6,    1.0093, 2,     121.21,   29.4,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"X2710519A", 0.208, 1,    123.013,  -30.8,    1.0243, 2,     123.02,  149.2,    1.0244, 0, 0, 0, 0, 0, 0, 0, 0
"X3727711A", 0.208, 1,    120.022,  -32.3,   0.99944, 2,    120.029,  147.7,    0.9995, 0, 0, 0, 0, 0, 0, 0, 0
"X2691936A", 0.208, 1,    121.221,  -31.9,    1.0094, 2,    121.228,  148.1,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"X2841638C", 0.208, 1,    125.151,   90.5,    1.0422, 2,    125.159,  -89.5,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"X3254209C", 0.208, 1,    122.776,   95.5,    1.0224, 2,    122.783,  -84.5,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"X3010557A", 0.208, 1,    122.816,  -29.2,    1.0227, 2,    122.823,  150.8,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"X2820528C", 0.208, 1,    123.135,   95.7,    1.0254, 2,    123.143,  -84.3,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0
"X3251808A", 0.208, 1,    118.519,  -32.3,   0.98693, 2,    118.526,  147.7,   0.98699, 0, 0, 0, 0, 0, 0, 0, 0
"X3649305A", 0.208, 1,    121.762,  -31.8,    1.0139, 2,    121.769,  148.2,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"X3157718A", 0.208, 1,    122.068,  -29.4,    1.0165, 2,    122.075,  150.6,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"X3010569A", 0.208, 1,    123.545,  -30.5,    1.0288, 2,    123.552,  149.5,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"X2785527A", 0.208, 1,    123.316,  -30.7,    1.0269, 2,    123.323,  149.3,    1.0269, 0, 0, 0, 0, 0, 0, 0, 0
"X3047073C", 0.208, 1,    121.875,   95.1,    1.0149, 2,    121.882,  -84.9,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"X3649306A", 0.208, 1,    122.042,  -31.7,    1.0163, 2,    122.049,  148.3,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"X2973161A", 0.208, 1,     122.02,  -31.4,    1.0161, 2,    122.027,  148.6,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"X2688692B", 0.208, 1,    125.033, -148.9,    1.0412, 2,     125.04,   31.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0
"X3254220C", 0.208, 1,     125.39,   90.5,    1.0441, 2,    125.397,  -89.5,    1.0442, 0, 0, 0, 0, 0, 0, 0, 0
"X3141389A", 0.208, 1,    121.446,  -31.8,    1.0113, 2,    121.453,  148.2,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"X3197618A", 0.208, 1,    121.183,  -31.9,    1.0091, 2,     121.19,  148.1,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"X3143999A", 0.208, 1,    121.704,  -31.4,    1.0134, 2,    121.711,  148.6,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"X2691949B", 0.208, 1,    121.219, -149.8,    1.0094, 2,    121.226,   30.2,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"X3066807C", 0.208, 1,    124.625,   91.8,    1.0378, 2,    124.633,  -88.2,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"X2876812A", 0.208, 1,    119.231,  -32.0,   0.99285, 2,    119.238,  148.0,   0.99291, 0, 0, 0, 0, 0, 0, 0, 0
"X2841634B", 0.208, 1,    120.507, -149.9,    1.0035, 2,    120.514,   30.1,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"X3235245C", 0.208, 1,    122.541,   95.4,    1.0204, 2,    122.548,  -84.6,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"X3104135A", 0.208, 1,    122.387,  -30.7,    1.0191, 2,    122.394,  149.2,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"X2952014A", 0.208, 1,    121.291,  -31.8,      1.01, 2,    121.298,  148.2,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"X3048205C", 0.208, 1,    125.451,   92.1,    1.0447, 2,    125.458,  -87.9,    1.0447, 0, 0, 0, 0, 0, 0, 0, 0
"X2861223B", 0.208, 1,    126.427, -148.5,    1.0528, 2,    126.434,   31.5,    1.0528, 0, 0, 0, 0, 0, 0, 0, 0
"X2936268C", 0.208, 1,    126.115,   91.5,    1.0502, 2,    126.122,  -88.5,    1.0502, 0, 0, 0, 0, 0, 0, 0, 0
"X2879055C", 0.208, 1,    124.424,   90.9,    1.0361, 2,    124.431,  -89.1,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"X2690941B", 0.208, 1,    120.608, -149.7,    1.0043, 2,    120.615,   30.3,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"X2897773A", 0.208, 1,    121.716,  -31.6,    1.0135, 2,    121.723,  148.4,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"X3104850C", 0.208, 1,     126.18,   93.3,    1.0507, 2,    126.188,  -86.7,    1.0508, 0, 0, 0, 0, 0, 0, 0, 0
"X3139086B", 0.208, 1,    120.537, -149.9,    1.0037, 2,    120.544,   30.1,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"X3727707A", 0.208, 1,    121.661,  -31.6,    1.0131, 2,    121.668,  148.4,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"X3030126C", 0.208, 1,    126.199,   94.3,    1.0509, 2,    126.207,  -85.8,    1.0509, 0, 0, 0, 0, 0, 0, 0, 0
"X2879079B", 0.208, 1,    121.543, -150.4,    1.0121, 2,     121.55,   29.6,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0
"X3066821A", 0.208, 1,    120.482,  -31.8,    1.0033, 2,    120.489,  148.2,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"X3254204A", 0.208, 1,    122.015,  -31.4,     1.016, 2,    122.023,  148.5,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"X2748135A", 0.208, 1,     122.88,  -30.6,    1.0232, 2,    122.887,  149.4,    1.0233, 0, 0, 0, 0, 0, 0, 0, 0
"X2841623A", 0.208, 1,    120.381,  -31.8,    1.0024, 2,    120.388,  148.2,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"X2954349B", 0.208, 1,    120.336, -150.0,    1.0021, 2,    120.343,   30.0,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"X2801902B", 0.208, 1,    124.881, -148.7,    1.0399, 2,    124.888,   31.3,      1.04, 0, 0, 0, 0, 0, 0, 0, 0
"X2729434B", 0.208, 1,    122.222, -150.0,    1.0178, 2,    122.229,   30.0,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"X3048962A", 0.208, 1,    124.216,  -28.8,    1.0344, 2,    124.223,  151.2,    1.0344, 0, 0, 0, 0, 0, 0, 0, 0
"X2857591A", 0.208, 1,    120.769,  -32.0,    1.0057, 2,    120.776,  148.0,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"X3048890C", 0.208, 1,    124.649,   91.1,     1.038, 2,    124.656,  -88.9,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"X2936211C", 0.208, 1,    126.089,   93.8,      1.05, 2,    126.097,  -86.2,      1.05, 0, 0, 0, 0, 0, 0, 0, 0
"X2820535B", 0.208, 1,    125.519, -148.6,    1.0452, 2,    125.527,   31.4,    1.0453, 0, 0, 0, 0, 0, 0, 0, 0
"X3097861C", 0.208, 1,    124.108,   95.2,    1.0335, 2,    124.115,  -84.8,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"X3141390B", 0.208, 1,    121.314, -150.4,    1.0102, 2,    121.321,   29.6,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"X3141412A", 0.208, 1,    120.242,  -31.9,    1.0013, 2,    120.249,  148.1,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"X2991920A", 0.208, 1,    122.615,  -30.7,     1.021, 2,    122.623,  149.3,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"X3160861C", 0.208, 1,    125.831,   93.1,    1.0478, 2,    125.838,  -86.9,    1.0479, 0, 0, 0, 0, 0, 0, 0, 0
"X2876813A", 0.208, 1,    121.538,  -31.8,    1.0121, 2,    121.545,  148.2,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"X2729410C", 0.208, 1,    122.481,   95.5,    1.0199, 2,    122.489,  -84.5,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"X2841637C", 0.208, 1,    125.282,   90.5,    1.0432, 2,    125.289,  -89.5,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0
"X3122817C", 0.208, 1,    122.893,   95.6,    1.0233, 2,      122.9,  -84.4,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"X3086079B", 0.208, 1,    126.017, -148.7,    1.0494, 2,    126.024,   31.3,    1.0494, 0, 0, 0, 0, 0, 0, 0, 0
"X3179699B", 0.208, 1,    124.747, -149.1,    1.0388, 2,    124.754,   30.9,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"X3085390B", 0.208, 1,    120.682, -149.7,    1.0049, 2,    120.689,   30.3,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"X2897767C", 0.208, 1,    122.551,   95.4,    1.0205, 2,    122.558,  -84.6,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"X3104124B", 0.208, 1,    121.842, -150.1,    1.0146, 2,    121.849,   29.9,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"X2804251A", 0.208, 1,    123.835,  -30.5,    1.0312, 2,    123.842,  149.5,    1.0313, 0, 0, 0, 0, 0, 0, 0, 0
"X3066808C", 0.208, 1,     122.56,   95.4,    1.0206, 2,    122.567,  -84.6,    1.0206, 0, 0, 0, 0, 0, 0, 0, 0
"X2897774B", 0.208, 1,    121.022, -149.9,    1.0078, 2,    121.029,   30.1,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"X3104115B", 0.208, 1,    120.412, -150.7,    1.0027, 2,    120.419,   29.3,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"X0247171B", 0.208, 1,    123.069, -150.2,    1.0248, 2,    123.076,   29.8,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"X3214055C", 0.208, 1,    125.098,   90.4,    1.0417, 2,    125.105,  -89.6,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X3104830C", 0.208, 1,    125.942,   95.4,    1.0487, 2,     125.95,  -84.6,    1.0488, 0, 0, 0, 0, 0, 0, 0, 0
"X3254211B", 0.208, 1,     123.25, -150.1,    1.0263, 2,    123.257,   29.9,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"X2729407B", 0.208, 1,    123.066, -150.2,    1.0248, 2,    123.073,   29.8,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"X3027133A", 0.208, 1,    121.036,  -31.9,    1.0079, 2,    121.043,  148.1,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"X2691944A", 0.208, 1,    120.302,  -31.9,    1.0018, 2,    120.309,  148.1,    1.0018, 0, 0, 0, 0, 0, 0, 0, 0
"X2745806C", 0.208, 1,    122.562,   95.4,    1.0206, 2,    122.569,  -84.6,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"X2878848C", 0.208, 1,    123.083,   95.5,    1.0249, 2,     123.09,  -84.5,     1.025, 0, 0, 0, 0, 0, 0, 0, 0
"X2991909A", 0.208, 1,    120.995,  -31.9,    1.0075, 2,    121.002,  148.1,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"X2726973A", 0.208, 1,    122.083,  -31.5,    1.0166, 2,     122.09,  148.5,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"X2691947A", 0.208, 1,    119.524,  -31.8,    0.9953, 2,    119.531,  148.2,   0.99536, 0, 0, 0, 0, 0, 0, 0, 0
"X2952007C", 0.208, 1,    124.784,   91.1,    1.0391, 2,    124.791,  -88.9,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0
"X3198347C", 0.208, 1,    126.111,   92.1,    1.0501, 2,    126.118,  -87.9,    1.0502, 0, 0, 0, 0, 0, 0, 0, 0
"X2916625B", 0.208, 1,    123.239, -150.1,    1.0262, 2,    123.246,   29.9,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0
"X2820533A", 0.208, 1,    120.329,  -30.6,     1.002, 2,    120.336,  149.4,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"X2785531A", 0.208, 1,    120.561,  -32.1,    1.0039, 2,    120.568,  147.9,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"X3120502A", 0.208, 1,    121.316,  -31.8,    1.0102, 2,    121.323,  148.2,    1.0103, 0, 0, 0, 0, 0, 0, 0, 0
"X3252336B", 0.208, 1,    127.711, -147.3,    1.0635, 2,    127.719,   32.7,    1.0635, 0, 0, 0, 0, 0, 0, 0, 0
"X2954353A", 0.208, 1,    123.612,  -31.3,    1.0293, 2,     123.62,  148.7,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"X2673312A", 0.208, 1,    120.353,  -31.8,    1.0022, 2,     120.36,  148.2,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"X2766720A", 0.208, 1,    121.016,  -31.8,    1.0077, 2,    121.023,  148.2,    1.0078, 0, 0, 0, 0, 0, 0, 0, 0
"X2879070B", 0.208, 1,    122.931, -149.6,    1.0237, 2,    122.938,   30.4,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"X3179674B", 0.208, 1,    126.379, -148.5,    1.0524, 2,    126.386,   31.5,    1.0524, 0, 0, 0, 0, 0, 0, 0, 0
"X3029506B", 0.208, 1,    122.808, -149.6,    1.0226, 2,    122.815,   30.4,    1.0227, 0, 0, 0, 0, 0, 0, 0, 0
"X3216348A", 0.208, 1,    119.899,  -31.7,   0.99842, 2,    119.906,  148.3,   0.99848, 0, 0, 0, 0, 0, 0, 0, 0
"X3048231B", 0.208, 1,    122.954, -150.2,    1.0239, 2,    122.961,   29.8,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"X3065696A", 0.208, 1,    119.551,  -32.1,   0.99552, 2,    119.558,  147.8,   0.99558, 0, 0, 0, 0, 0, 0, 0, 0
"X3178974B", 0.208, 1,    120.421, -149.8,    1.0028, 2,    120.428,   30.2,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"X2916607C", 0.208, 1,    122.713,   95.7,    1.0219, 2,     122.72,  -84.3,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"X3197652A", 0.208, 1,    121.327,  -30.0,    1.0103, 2,    121.334,  150.0,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"X2691939B", 0.208, 1,    121.648, -149.9,     1.013, 2,    121.655,   30.1,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"X2858175A", 0.208, 1,    119.189,  -32.0,   0.99251, 2,    119.196,  148.0,   0.99257, 0, 0, 0, 0, 0, 0, 0, 0
"X3085400C", 0.208, 1,    124.595,   91.0,    1.0375, 2,    124.603,  -89.0,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"X3178969B", 0.208, 1,    121.386, -150.0,    1.0108, 2,    121.393,   30.0,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"X2748139B", 0.208, 1,    121.232, -150.1,    1.0095, 2,    121.239,   29.9,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"X3235242C", 0.208, 1,     124.93,   95.5,    1.0403, 2,    124.938,  -84.5,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"X2729412A", 0.208, 1,    122.908,  -30.6,    1.0235, 2,    122.915,  149.4,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"X3082981C", 0.208, 1,    124.457,   91.8,    1.0364, 2,    124.464,  -88.2,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"X2766747A", 0.208, 1,    120.392,  -31.8,    1.0025, 2,    120.399,  148.2,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"X3179646B", 0.208, 1,    128.434, -147.0,    1.0695, 2,    128.441,   33.0,    1.0695, 0, 0, 0, 0, 0, 0, 0, 0
"X3235251C", 0.208, 1,    124.458,   91.0,    1.0364, 2,    124.465,  -89.0,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"X2766749B", 0.208, 1,    121.989, -149.6,    1.0158, 2,    121.996,   30.4,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"X3010568A", 0.208, 1,    123.915,  -31.2,    1.0319, 2,    123.922,  148.8,    1.0319, 0, 0, 0, 0, 0, 0, 0, 0
"X2991902B", 0.208, 1,    121.329, -150.4,    1.0103, 2,    121.336,   29.6,    1.0104, 0, 0, 0, 0, 0, 0, 0, 0
"X2954348A", 0.208, 1,    121.756,  -31.7,    1.0139, 2,    121.763,  148.3,    1.0139, 0, 0, 0, 0, 0, 0, 0, 0
"X2860484B", 0.208, 1,    121.026, -149.7,    1.0078, 2,    121.033,   30.3,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"X2879078A", 0.208, 1,    119.805,  -31.9,   0.99764, 2,    119.812,  148.1,   0.99769, 0, 0, 0, 0, 0, 0, 0, 0
"X3649301A", 0.208, 1,    121.884,  -31.7,     1.015, 2,    121.892,  148.3,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"X2804252A", 0.208, 1,    122.775,  -30.6,    1.0224, 2,    122.783,  149.4,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"X2783231B", 0.208, 1,    124.741, -148.9,    1.0387, 2,    124.749,   31.1,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"X2710504B", 0.208, 1,    120.592, -149.7,    1.0042, 2,    120.599,   30.3,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2935547B", 0.208, 1,    124.604, -148.8,    1.0376, 2,    124.611,   31.2,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"X3048201B", 0.208, 1,    121.197, -150.4,    1.0092, 2,    121.204,   29.6,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"X2804250C", 0.208, 1,    125.647,   92.1,    1.0463, 2,    125.654,  -87.9,    1.0463, 0, 0, 0, 0, 0, 0, 0, 0
"X3081380A", 0.208, 1,     124.36,  -29.0,    1.0356, 2,    124.367,  151.0,    1.0356, 0, 0, 0, 0, 0, 0, 0, 0
"X3172805A", 0.208, 1,     120.43,  -31.6,    1.0028, 2,    120.437,  148.4,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"X2822867B", 0.208, 1,    120.731, -150.0,    1.0054, 2,    120.738,   30.0,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"X2991922A", 0.208, 1,    123.149,  -30.8,    1.0255, 2,    123.156,  149.2,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0
"X3010560B", 0.208, 1,    122.361, -149.5,    1.0189, 2,    122.368,   30.5,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"X2785536B", 0.208, 1,    125.101, -148.7,    1.0417, 2,    125.109,   31.3,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X3160872C", 0.208, 1,    126.333,   92.9,     1.052, 2,     126.34,  -87.1,    1.0521, 0, 0, 0, 0, 0, 0, 0, 0
"X2973178B", 0.208, 1,    121.646, -149.8,     1.013, 2,    121.653,   30.2,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"X2731712B", 0.208, 1,    122.332, -149.9,    1.0187, 2,    122.339,   30.1,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"X2841628A", 0.208, 1,    124.262,  -29.6,    1.0348, 2,    124.269,  150.4,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0
"X2748152B", 0.208, 1,    122.283, -149.9,    1.0183, 2,     122.29,   30.1,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"X2916602A", 0.208, 1,    122.463,  -29.4,    1.0198, 2,    122.471,  150.6,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"X2929261A", 0.208, 1,    122.466,  -31.4,    1.0198, 2,    122.473,  148.6,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"X2710521A", 0.208, 1,    124.114,  -30.5,    1.0335, 2,    124.121,  149.5,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0
"X3142079B", 0.208, 1,    126.295, -148.2,    1.0517, 2,    126.302,   31.8,    1.0517, 0, 0, 0, 0, 0, 0, 0, 0
"X2879072B", 0.208, 1,    120.833, -149.9,    1.0062, 2,     120.84,   30.1,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0
"X2729427B", 0.208, 1,    120.736, -149.8,    1.0054, 2,    120.743,   30.2,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"X2954347B", 0.208, 1,    122.398, -149.9,    1.0192, 2,    122.405,   30.1,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"X2767340A", 0.208, 1,    122.415,  -28.4,    1.0194, 2,    122.423,  151.6,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"X2767340B", 0.208, 1,    127.944, -147.3,    1.0654, 2,    127.951,   32.7,    1.0655, 0, 0, 0, 0, 0, 0, 0, 0
"X2767340C", 0.208, 1,    126.346,   94.5,    1.0521, 2,    126.354,  -85.5,    1.0522, 0, 0, 0, 0, 0, 0, 0, 0
"X3104157C", 0.208, 1,    125.202,   90.5,    1.0426, 2,    125.209,  -89.5,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0
"X3122815B", 0.208, 1,    122.238, -150.0,    1.0179, 2,    122.245,   30.0,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"X2916605C", 0.208, 1,    125.484,   92.0,    1.0449, 2,    125.491,  -88.0,     1.045, 0, 0, 0, 0, 0, 0, 0, 0
"X3234149A", 0.208, 1,    125.575,  -29.2,    1.0457, 2,    125.583,  150.8,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0
"X3234149B", 0.208, 1,    126.495, -148.5,    1.0533, 2,    126.502,   31.5,    1.0534, 0, 0, 0, 0, 0, 0, 0, 0
"X3234149C", 0.208, 1,    126.214,   91.8,     1.051, 2,    126.222,  -88.2,    1.0511, 0, 0, 0, 0, 0, 0, 0, 0
"X3160862C", 0.208, 1,    125.741,   93.1,    1.0471, 2,    125.749,  -86.9,    1.0471, 0, 0, 0, 0, 0, 0, 0, 0
"X3233413B", 0.208, 1,     127.44, -147.4,    1.0612, 2,    127.447,   32.6,    1.0613, 0, 0, 0, 0, 0, 0, 0, 0
"X2822865C", 0.208, 1,    125.351,   92.0,    1.0438, 2,    125.359,  -88.0,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"X2879081A", 0.208, 1,    119.715,  -31.9,   0.99689, 2,    119.722,  148.1,   0.99694, 0, 0, 0, 0, 0, 0, 0, 0
"X2691946B", 0.208, 1,    124.328, -149.3,    1.0353, 2,    124.335,   30.7,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"X2806553C", 0.208, 1,    125.006,   91.1,    1.0409, 2,    125.013,  -88.9,     1.041, 0, 0, 0, 0, 0, 0, 0, 0
"X3254215C", 0.208, 1,    124.473,   91.0,    1.0365, 2,     124.48,  -89.0,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"X2951995C", 0.208, 1,    122.584,   95.3,    1.0208, 2,    122.591,  -84.7,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X3197628C", 0.208, 1,    125.146,   90.8,    1.0421, 2,    125.153,  -89.2,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"X2673343B", 0.208, 1,    120.243, -150.0,    1.0013, 2,     120.25,   30.0,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"X3160864B", 0.208, 1,    126.568, -148.1,     1.054, 2,    126.576,   31.9,     1.054, 0, 0, 0, 0, 0, 0, 0, 0
"X2730149C", 0.208, 1,    126.199,   94.7,    1.0509, 2,    126.206,  -85.3,    1.0509, 0, 0, 0, 0, 0, 0, 0, 0
"X3160113B", 0.208, 1,    124.873, -148.7,    1.0398, 2,     124.88,   31.3,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"X3010585A", 0.208, 1,    121.499,  -31.7,    1.0117, 2,    121.506,  148.3,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"X2766730B", 0.208, 1,     121.76, -150.0,    1.0139, 2,    121.767,   30.0,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"X3160871C", 0.208, 1,    126.243,   92.5,    1.0512, 2,     126.25,  -87.5,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"X3104129A", 0.208, 1,    124.902,  -30.9,    1.0401, 2,    124.909,  149.1,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"X3254205C", 0.208, 1,     125.22,   90.5,    1.0427, 2,    125.228,  -89.5,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0
"X2785511A", 0.208, 1,    122.863,  -29.2,    1.0231, 2,     122.87,  150.8,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"X2822857B", 0.208, 1,    121.452, -150.0,    1.0114, 2,    121.459,   30.0,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"X3067448C", 0.208, 1,    125.193,   91.2,    1.0425, 2,      125.2,  -88.8,    1.0426, 0, 0, 0, 0, 0, 0, 0, 0
"X2955081A", 0.208, 1,    124.946,  -29.1,    1.0404, 2,    124.953,  150.9,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"X3235268C", 0.208, 1,    122.522,   95.7,    1.0203, 2,    122.529,  -84.3,    1.0203, 0, 0, 0, 0, 0, 0, 0, 0
"X2842330C", 0.208, 1,    124.642,   95.5,    1.0379, 2,    124.649,  -84.5,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"X2821770A", 0.208, 1,    121.628,  -31.4,    1.0128, 2,    121.636,  148.6,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"X2691959B", 0.208, 1,    123.255, -150.1,    1.0264, 2,    123.262,   29.9,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"X3011229A", 0.208, 1,    120.422,  -28.4,    1.0028, 2,    120.429,  151.6,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"X2936216C", 0.208, 1,    125.381,   91.1,    1.0441, 2,    125.388,  -88.9,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"X2879073C", 0.208, 1,    124.475,   90.9,    1.0365, 2,    124.482,  -89.1,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"X2935553B", 0.208, 1,     120.95, -149.7,    1.0072, 2,    120.957,   30.3,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"X2748130B", 0.208, 1,    123.532, -150.1,    1.0287, 2,    123.539,   29.9,    1.0287, 0, 0, 0, 0, 0, 0, 0, 0
"X3085410B", 0.208, 1,    125.135, -148.7,     1.042, 2,    125.143,   31.3,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"X2916618B", 0.208, 1,    124.919, -148.6,    1.0402, 2,    124.926,   31.4,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"X3010564C", 0.208, 1,    122.583,   95.7,    1.0208, 2,     122.59,  -84.3,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X3217064B", 0.208, 1,    126.342, -148.2,    1.0521, 2,     126.35,   31.8,    1.0521, 0, 0, 0, 0, 0, 0, 0, 0
"X3048968C", 0.208, 1,    125.397,   92.0,    1.0442, 2,    125.405,  -88.0,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"X2673319C", 0.208, 1,    121.989,   95.6,    1.0158, 2,    121.997,  -84.4,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"X2897777C", 0.208, 1,    123.198,   95.5,    1.0259, 2,    123.205,  -84.5,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"X3784018A", 0.208, 1,    114.725,  -34.2,   0.95533, 2,    114.732,  145.8,   0.95539, 0, 0, 0, 0, 0, 0, 0, 0
"X3141400A", 0.208, 1,    124.185,  -29.6,    1.0341, 2,    124.193,  150.4,    1.0342, 0, 0, 0, 0, 0, 0, 0, 0
"X3235252B", 0.208, 1,    120.989, -149.9,    1.0075, 2,    120.996,   30.1,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"X2764411C", 0.208, 1,    123.501,   90.7,    1.0284, 2,    123.508,  -89.3,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"X3030200C", 0.208, 1,    126.004,   92.9,    1.0493, 2,    126.012,  -87.1,    1.0493, 0, 0, 0, 0, 0, 0, 0, 0
"X2746587C", 0.208, 1,    122.285,   95.3,    1.0183, 2,    122.292,  -84.7,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"X3010562B", 0.208, 1,    120.695, -149.8,     1.005, 2,    120.702,   30.2,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0
"X2896685A", 0.208, 1,    121.218,  -28.6,    1.0094, 2,    121.225,  151.4,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"X2896685B", 0.208, 1,    126.982, -147.5,    1.0574, 2,     126.99,   32.5,    1.0575, 0, 0, 0, 0, 0, 0, 0, 0
"X2896685C", 0.208, 1,    125.616,   94.5,     1.046, 2,    125.623,  -85.5,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0
"X2748143A", 0.208, 1,    121.297,  -30.0,    1.0101, 2,    121.304,  150.0,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"X3216351A", 0.208, 1,    120.667,  -31.6,    1.0048, 2,    120.674,  148.4,    1.0049, 0, 0, 0, 0, 0, 0, 0, 0
"X3156034A", 0.208, 1,    120.067,  -32.0,   0.99981, 2,    120.074,  148.0,   0.99987, 0, 0, 0, 0, 0, 0, 0, 0
"X3104128A", 0.208, 1,    124.398,  -29.5,    1.0359, 2,    124.406,  150.5,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"X2673309C", 0.208, 1,    124.819,   91.1,    1.0394, 2,    124.827,  -88.9,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"X3104155C", 0.208, 1,    124.871,   92.0,    1.0398, 2,    124.878,  -88.0,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"X2729430B", 0.208, 1,    121.896, -149.9,     1.015, 2,    121.903,   30.1,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"X3197630A", 0.208, 1,    124.177,  -30.4,     1.034, 2,    124.185,  149.6,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"X2860481C", 0.208, 1,    123.215,   95.5,     1.026, 2,    123.222,  -84.5,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"X2973152B", 0.208, 1,    121.073, -149.7,    1.0082, 2,     121.08,   30.3,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"X3160117B", 0.208, 1,    120.181, -150.0,    1.0008, 2,    120.188,   30.0,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"X3197624B", 0.208, 1,    119.648, -150.1,   0.99633, 2,    119.655,   29.9,   0.99638, 0, 0, 0, 0, 0, 0, 0, 0
"X2708744B", 0.208, 1,    127.677, -147.3,    1.0632, 2,    127.685,   32.7,    1.0633, 0, 0, 0, 0, 0, 0, 0, 0
"X3067506C", 0.208, 1,    125.956,   92.1,    1.0489, 2,    125.963,  -87.9,    1.0489, 0, 0, 0, 0, 0, 0, 0, 0
"X2841625C", 0.208, 1,    124.285,   90.9,    1.0349, 2,    124.292,  -89.1,     1.035, 0, 0, 0, 0, 0, 0, 0, 0
"X2785512B", 0.208, 1,    120.778, -149.7,    1.0057, 2,    120.785,   30.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"X2673305B", 0.208, 1,    124.548, -149.2,    1.0371, 2,    124.555,   30.8,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"X2860480B", 0.208, 1,     120.55, -149.8,    1.0038, 2,    120.557,   30.2,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"X2914324A", 0.208, 1,    117.788,  -33.2,   0.98084, 2,    117.795,  146.8,    0.9809, 0, 0, 0, 0, 0, 0, 0, 0
"X2766741A", 0.208, 1,    121.516,  -31.4,    1.0119, 2,    121.523,  148.6,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"X3178988B", 0.208, 1,    124.865, -148.8,    1.0398, 2,    124.873,   31.2,    1.0398, 0, 0, 0, 0, 0, 0, 0, 0
"X2729423C", 0.208, 1,    124.942,   95.4,    1.0404, 2,    124.949,  -84.6,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"X2991929B", 0.208, 1,    124.918, -148.7,    1.0402, 2,    124.925,   31.3,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"X2767342A", 0.208, 1,    120.439,  -28.4,    1.0029, 2,    120.446,  151.6,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"X2936212A", 0.208, 1,    121.225,  -28.3,    1.0095, 2,    121.232,  151.7,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"X2861219B", 0.208, 1,     126.43, -148.2,    1.0528, 2,    126.438,   31.8,    1.0529, 0, 0, 0, 0, 0, 0, 0, 0
"X3120376A", 0.208, 1,    121.849,  -31.7,    1.0147, 2,    121.856,  148.3,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"X2991919A", 0.208, 1,    122.726,  -30.6,     1.022, 2,    122.733,  149.4,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"X3066804A", 0.208, 1,    120.572,  -30.5,     1.004, 2,    120.579,  149.5,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"X2935550C", 0.208, 1,    125.226,   92.0,    1.0428, 2,    125.234,  -88.0,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0
"X2691942B", 0.208, 1,    123.123, -150.2,    1.0253, 2,     123.13,   29.8,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"X2842383A", 0.208, 1,    124.754,  -29.1,    1.0388, 2,    124.761,  150.9,    1.0389, 0, 0, 0, 0, 0, 0, 0, 0
"X3160863C", 0.208, 1,    125.791,   91.2,    1.0475, 2,    125.799,  -88.8,    1.0475, 0, 0, 0, 0, 0, 0, 0, 0
"X2935549B", 0.208, 1,      121.9, -149.6,    1.0151, 2,    121.907,   30.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"X3027122A", 0.208, 1,     120.55,  -28.3,    1.0038, 2,    120.557,  151.7,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"X2673331B", 0.208, 1,    125.353, -148.6,    1.0438, 2,    125.361,   31.4,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"X3254231A", 0.208, 1,    120.353,  -30.6,    1.0022, 2,     120.36,  149.4,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"X2785543B", 0.208, 1,    122.326, -149.9,    1.0186, 2,    122.333,   30.1,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"X2970258C", 0.208, 1,    122.241,   95.2,    1.0179, 2,    122.248,  -84.8,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"X2748124B", 0.208, 1,    120.602, -149.7,    1.0043, 2,    120.609,   30.3,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2879773A", 0.208, 1,    125.237,  -29.0,    1.0429, 2,    125.244,  151.0,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0
"X2841626C", 0.208, 1,    124.469,   91.0,    1.0365, 2,    124.476,  -89.0,    1.0365, 0, 0, 0, 0, 0, 0, 0, 0
"X2991905A", 0.208, 1,    121.861,  -31.3,    1.0148, 2,    121.868,  148.7,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"X2822861A", 0.208, 1,    121.873,  -31.4,    1.0149, 2,     121.88,  148.6,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"X3216337A", 0.208, 1,    121.526,  -31.8,     1.012, 2,    121.533,  148.2,     1.012, 0, 0, 0, 0, 0, 0, 0, 0
"X2674047C", 0.208, 1,    126.237,   92.5,    1.0512, 2,    126.245,  -87.5,    1.0513, 0, 0, 0, 0, 0, 0, 0, 0
"X2691967B", 0.208, 1,    125.406, -149.0,    1.0443, 2,    125.413,   31.0,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"X3626914C", 0.208, 1,    123.206,   90.4,     1.026, 2,    123.213,  -89.6,     1.026, 0, 0, 0, 0, 0, 0, 0, 0
"X3177894A", 0.208, 1,    118.898,  -32.1,   0.99008, 2,    118.905,  147.9,   0.99014, 0, 0, 0, 0, 0, 0, 0, 0
"X2690187B", 0.208, 1,    127.734, -147.3,    1.0637, 2,    127.741,   32.7,    1.0637, 0, 0, 0, 0, 0, 0, 0, 0
"X3122827A", 0.208, 1,    120.808,  -31.5,     1.006, 2,    120.815,  148.5,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"X3315860B", 0.208, 1,    119.152, -150.9,    0.9922, 2,    119.159,   29.1,   0.99225, 0, 0, 0, 0, 0, 0, 0, 0
"X2973165A", 0.208, 1,    121.498,  -31.8,    1.0117, 2,    121.505,  148.2,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"X2691965B", 0.208, 1,    124.523, -149.0,    1.0369, 2,     124.53,   31.0,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"X3216346A", 0.208, 1,    120.227,  -31.9,    1.0012, 2,    120.234,  148.1,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"X3235267C", 0.208, 1,    122.497,   95.6,      1.02, 2,    122.504,  -84.4,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"X3066801C", 0.208, 1,    124.644,   91.0,    1.0379, 2,    124.651,  -89.0,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"X2898515C", 0.208, 1,    126.146,   92.1,    1.0504, 2,    126.154,  -87.9,    1.0505, 0, 0, 0, 0, 0, 0, 0, 0
"X2804258B", 0.208, 1,     120.98, -149.8,    1.0074, 2,    120.987,   30.2,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"X2954354A", 0.208, 1,      123.4,  -30.6,    1.0276, 2,    123.408,  149.4,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"X2802481A", 0.208, 1,    121.651,  -28.4,     1.013, 2,    121.658,  151.6,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"X2710505B", 0.208, 1,     120.55, -149.8,    1.0038, 2,    120.557,   30.2,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"X3104114B", 0.208, 1,    121.696, -149.9,    1.0134, 2,    121.703,   30.1,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"X2798067B", 0.208, 1,    125.382, -148.3,    1.0441, 2,    125.389,   31.7,    1.0441, 0, 0, 0, 0, 0, 0, 0, 0
"X3122825A", 0.208, 1,    122.886,  -30.6,    1.0233, 2,    122.893,  149.4,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"X2710546B", 0.208, 1,    120.595, -149.9,    1.0042, 2,    120.602,   30.1,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"X2879071B", 0.208, 1,    120.394, -150.0,    1.0025, 2,    120.401,   30.0,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"X2785514A", 0.208, 1,    121.529,  -31.4,     1.012, 2,    121.536,  148.6,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"X2898457A", 0.208, 1,     121.96,  -28.6,    1.0156, 2,    121.967,  151.4,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"X3727708A", 0.208, 1,    120.302,  -32.2,    1.0018, 2,    120.309,  147.8,    1.0018, 0, 0, 0, 0, 0, 0, 0, 0
"X3216988B", 0.208, 1,    127.677, -147.4,    1.0632, 2,    127.685,   32.6,    1.0633, 0, 0, 0, 0, 0, 0, 0, 0
"X3197632B", 0.208, 1,    121.058, -149.7,    1.0081, 2,    121.065,   30.3,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"X3178997C", 0.208, 1,    125.155,   90.4,    1.0422, 2,    125.162,  -89.6,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"X2785535B", 0.208, 1,    124.878, -148.7,    1.0399, 2,    124.885,   31.3,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"X3216343C", 0.208, 1,    124.845,   91.9,    1.0396, 2,    124.852,  -88.1,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"X2748127A", 0.208, 1,    122.196,  -31.4,    1.0175, 2,    122.203,  148.5,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"X2673323C", 0.208, 1,    123.025,   95.6,    1.0244, 2,    123.032,  -84.4,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"X3104859B", 0.208, 1,    126.538, -148.3,    1.0537, 2,    126.546,   31.7,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0
"X2859403A", 0.208, 1,    121.806,  -28.3,    1.0143, 2,    121.813,  151.7,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"X2954345C", 0.208, 1,    123.034,   95.4,    1.0245, 2,    123.041,  -84.6,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"X3160098A", 0.208, 1,    122.185,  -29.6,    1.0175, 2,    122.192,  150.4,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"X3254228B", 0.208, 1,    124.668, -148.7,    1.0381, 2,    124.676,   31.3,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"X3101788A", 0.208, 1,    119.367,  -32.0,   0.99399, 2,    119.374,  148.0,   0.99405, 0, 0, 0, 0, 0, 0, 0, 0
"X2785513A", 0.208, 1,    121.757,  -31.3,    1.0139, 2,    121.764,  148.7,     1.014, 0, 0, 0, 0, 0, 0, 0, 0
"X3231269B", 0.208, 1,     119.84, -150.6,   0.99793, 2,    119.847,   29.4,   0.99799, 0, 0, 0, 0, 0, 0, 0, 0
"X2991921C", 0.208, 1,    125.152,   90.5,    1.0422, 2,    125.159,  -89.5,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"X3122826A", 0.208, 1,    123.709,  -30.6,    1.0301, 2,    123.716,  149.4,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"X2842390C", 0.208, 1,    124.849,   91.8,    1.0396, 2,    124.856,  -88.2,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"X2991913A", 0.208, 1,    124.324,  -30.2,    1.0353, 2,    124.331,  149.8,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0
"X3104144A", 0.208, 1,    121.059,  -30.1,    1.0081, 2,    121.066,  149.9,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"X2804270B", 0.208, 1,    124.828, -148.7,    1.0395, 2,    124.835,   31.3,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"X2917333A", 0.208, 1,     124.72,  -29.2,    1.0386, 2,    124.727,  150.8,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"X2673315A", 0.208, 1,    124.127,  -29.6,    1.0336, 2,    124.134,  150.4,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0
"X2688693C", 0.208, 1,     125.55,   91.7,    1.0455, 2,    125.557,  -88.3,    1.0455, 0, 0, 0, 0, 0, 0, 0, 0
"X2841645C", 0.208, 1,    122.579,   95.7,    1.0207, 2,    122.586,  -84.3,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X3048200B", 0.208, 1,    120.755, -150.6,    1.0055, 2,    120.762,   29.4,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"X3048208A", 0.208, 1,    124.733,  -29.9,    1.0387, 2,    124.741,  150.1,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"X3067507C", 0.208, 1,    126.424,   92.7,    1.0528, 2,    126.431,  -87.3,    1.0528, 0, 0, 0, 0, 0, 0, 0, 0
"X2804249C", 0.208, 1,    125.675,   91.8,    1.0465, 2,    125.683,  -88.3,    1.0466, 0, 0, 0, 0, 0, 0, 0, 0
"X2936213B", 0.208, 1,    125.269, -147.2,    1.0431, 2,    125.276,   32.8,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"X3215340A", 0.208, 1,    119.474,  -32.0,   0.99488, 2,    119.481,  148.0,   0.99494, 0, 0, 0, 0, 0, 0, 0, 0
"X3118855C", 0.208, 1,    125.106,   95.5,    1.0418, 2,    125.113,  -84.5,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"X3085397B", 0.208, 1,    120.962, -149.7,    1.0073, 2,    120.969,   30.3,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"X3104796C", 0.208, 1,    126.173,   93.9,    1.0507, 2,     126.18,  -86.1,    1.0507, 0, 0, 0, 0, 0, 0, 0, 0
"X3108449A", 0.208, 1,    119.568,  -28.7,   0.99567, 2,    119.575,  151.3,   0.99572, 0, 0, 0, 0, 0, 0, 0, 0
"X2673307C", 0.208, 1,    124.725,   91.9,    1.0386, 2,    124.732,  -88.1,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"X2973159A", 0.208, 1,    120.188,  -31.7,    1.0008, 2,    120.195,  148.3,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"X3101787A", 0.208, 1,    119.294,  -32.0,   0.99338, 2,    119.301,  148.0,   0.99344, 0, 0, 0, 0, 0, 0, 0, 0
"X2785521C", 0.208, 1,    123.286,   95.6,    1.0266, 2,    123.293,  -84.4,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"X3235273B", 0.208, 1,    124.877, -148.7,    1.0399, 2,    124.884,   31.3,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"X2692600C", 0.208, 1,    124.632,   95.5,    1.0378, 2,    124.639,  -84.5,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"X3179637C", 0.208, 1,    124.771,   91.1,     1.039, 2,    124.779,  -88.9,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"X2729406C", 0.208, 1,    124.647,   91.9,     1.038, 2,    124.655,  -88.1,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"X3029499A", 0.208, 1,    123.197,  -30.7,    1.0259, 2,    123.204,  149.3,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"X3179650B", 0.208, 1,    127.943, -147.2,    1.0654, 2,    127.951,   32.8,    1.0655, 0, 0, 0, 0, 0, 0, 0, 0
"X2748780A", 0.208, 1,    120.301,  -28.4,    1.0018, 2,    120.308,  151.6,    1.0018, 0, 0, 0, 0, 0, 0, 0, 0
"X3141398A", 0.208, 1,     119.87,  -31.8,   0.99818, 2,    119.877,  148.2,   0.99823, 0, 0, 0, 0, 0, 0, 0, 0
"X3085403A", 0.208, 1,    120.798,  -31.5,    1.0059, 2,    120.805,  148.5,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"X3236011B", 0.208, 1,    126.519, -148.3,    1.0535, 2,    126.527,   31.7,    1.0536, 0, 0, 0, 0, 0, 0, 0, 0
"X2710542B", 0.208, 1,    121.954, -149.9,    1.0155, 2,    121.961,   30.1,    1.0156, 0, 0, 0, 0, 0, 0, 0, 0
"X2801896B", 0.208, 1,    120.233, -150.5,    1.0012, 2,     120.24,   29.5,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"X3029501B", 0.208, 1,    121.087, -149.9,    1.0083, 2,    121.094,   30.1,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"X3159645A", 0.208, 1,    122.249,  -31.5,     1.018, 2,    122.256,  148.5,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"X3125349C", 0.208, 1,    122.051,   95.1,    1.0163, 2,    122.058,  -84.9,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"X2973149B", 0.208, 1,    120.496, -149.8,    1.0034, 2,    120.503,   30.2,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"X3030205C", 0.208, 1,      125.9,   92.0,    1.0484, 2,    125.908,  -88.0,    1.0485, 0, 0, 0, 0, 0, 0, 0, 0
"X2841615A", 0.208, 1,     121.48,  -31.8,    1.0116, 2,    121.487,  148.2,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"X2767407B", 0.208, 1,    126.304, -148.3,    1.0518, 2,    126.311,   31.7,    1.0518, 0, 0, 0, 0, 0, 0, 0, 0
"X3139103A", 0.208, 1,    119.012,  -32.1,   0.99103, 2,    119.019,  147.9,   0.99109, 0, 0, 0, 0, 0, 0, 0, 0
"X3011293A", 0.208, 1,    125.461,  -29.2,    1.0447, 2,    125.469,  150.8,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
