Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"X3011293B", 0.208, 1,    126.459, -148.5,     1.053, 2,    126.467,   31.5,    1.0531, 0, 0, 0, 0, 0, 0, 0, 0
"X3011293C", 0.208, 1,    126.209,   91.8,     1.051, 2,    126.217,  -88.2,     1.051, 0, 0, 0, 0, 0, 0, 0, 0
"X3181545C", 0.208, 1,    122.098,   95.1,    1.0167, 2,    122.105,  -84.9,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"X2935555A", 0.208, 1,    121.991,  -31.5,    1.0158, 2,    121.998,  148.5,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"X3048207B", 0.208, 1,     120.71, -149.8,    1.0052, 2,    120.717,   30.2,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"X3160104B", 0.208, 1,    120.459, -149.9,    1.0031, 2,    120.466,   30.1,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"X2851933A", 0.208, 1,    120.468,  -31.6,    1.0032, 2,    120.475,  148.3,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"X2851933B", 0.208, 1,    122.609, -149.5,     1.021, 2,    122.616,   30.5,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"X2851933C", 0.208, 1,    122.288,   95.7,    1.0183, 2,    122.295,  -84.3,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"X2897784B", 0.208, 1,    123.274, -150.1,    1.0265, 2,    123.281,   29.9,    1.0266, 0, 0, 0, 0, 0, 0, 0, 0
"X3207907A", 0.208, 1,     120.92,  -31.5,    1.0069, 2,    120.927,  148.5,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"X3207907B", 0.208, 1,    123.283, -149.3,    1.0266, 2,     123.29,   30.7,    1.0267, 0, 0, 0, 0, 0, 0, 0, 0
"X3207907C", 0.208, 1,    122.404,   95.7,    1.0193, 2,    122.411,  -84.3,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"X2726974B", 0.208, 1,    124.481, -148.8,    1.0366, 2,    124.489,   31.2,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"X3029502A", 0.208, 1,    124.348,  -29.7,    1.0355, 2,    124.355,  150.3,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"X3178972C", 0.208, 1,    123.373,   95.6,    1.0273, 2,     123.38,  -84.4,    1.0274, 0, 0, 0, 0, 0, 0, 0, 0
"X3029055B", 0.208, 1,    127.701, -147.4,    1.0634, 2,    127.708,   32.6,    1.0634, 0, 0, 0, 0, 0, 0, 0, 0
"X3029507B", 0.208, 1,    122.019, -150.3,    1.0161, 2,    122.026,   29.7,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"X3254230A", 0.208, 1,    116.474,  -32.1,   0.96989, 2,     116.48,  147.9,   0.96995, 0, 0, 0, 0, 0, 0, 0, 0
"X3030203C", 0.208, 1,     126.29,   92.5,    1.0516, 2,    126.297,  -87.5,    1.0517, 0, 0, 0, 0, 0, 0, 0, 0
"X3048203B", 0.208, 1,    120.989, -149.7,    1.0075, 2,    120.996,   30.3,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"X3048963B", 0.208, 1,      126.8, -148.1,    1.0559, 2,    126.807,   31.9,    1.0559, 0, 0, 0, 0, 0, 0, 0, 0
"X2674027B", 0.208, 1,     128.35, -147.1,    1.0688, 2,    128.358,   32.9,    1.0689, 0, 0, 0, 0, 0, 0, 0, 0
"X2973163B", 0.208, 1,    121.297, -150.5,    1.0101, 2,    121.305,   29.5,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"X2955074A", 0.208, 1,    125.063,  -28.9,    1.0414, 2,    125.071,  151.1,    1.0415, 0, 0, 0, 0, 0, 0, 0, 0
"X3216342B", 0.208, 1,    122.187, -149.6,    1.0175, 2,    122.194,   30.4,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"X3235243C", 0.208, 1,    122.578,   95.3,    1.0207, 2,    122.585,  -84.7,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"X3214069C", 0.208, 1,    125.528,   93.6,    1.0453, 2,    125.535,  -86.4,    1.0454, 0, 0, 0, 0, 0, 0, 0, 0
"X2841632B", 0.208, 1,    125.422, -149.0,    1.0444, 2,     125.43,   31.0,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0
"X2822859B", 0.208, 1,    121.395, -150.4,    1.0109, 2,    121.402,   29.6,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"X3142050C", 0.208, 1,     124.81,   91.1,    1.0393, 2,    124.817,  -88.9,    1.0394, 0, 0, 0, 0, 0, 0, 0, 0
"X2973155A", 0.208, 1,    121.865,  -31.4,    1.0148, 2,    121.872,  148.6,    1.0149, 0, 0, 0, 0, 0, 0, 0, 0
"X2973791A", 0.208, 1,    121.833,  -28.3,    1.0145, 2,     121.84,  151.7,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"X2841629C", 0.208, 1,    125.051,   91.1,    1.0413, 2,    125.059,  -88.9,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0
"X2822868A", 0.208, 1,    120.332,  -31.7,     1.002, 2,    120.339,  148.3,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"X3122823B", 0.208, 1,    122.094, -150.3,    1.0167, 2,    122.101,   29.7,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"X2952003B", 0.208, 1,    127.775, -147.2,     1.064, 2,    127.783,   32.8,    1.0641, 0, 0, 0, 0, 0, 0, 0, 0
"X3104856A", 0.208, 1,    124.741,  -29.2,    1.0387, 2,    124.748,  150.8,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"X2786204C", 0.208, 1,    125.799,   91.3,    1.0475, 2,    125.806,  -88.7,    1.0476, 0, 0, 0, 0, 0, 0, 0, 0
"X2841622A", 0.208, 1,    121.581,  -31.4,    1.0124, 2,    121.588,  148.6,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"X2973150A", 0.208, 1,    120.008,  -30.7,   0.99933, 2,    120.015,  149.3,   0.99939, 0, 0, 0, 0, 0, 0, 0, 0
"X3066826B", 0.208, 1,     125.28, -148.6,    1.0432, 2,    125.288,   31.4,    1.0433, 0, 0, 0, 0, 0, 0, 0, 0
"X3197638A", 0.208, 1,    121.146,  -31.8,    1.0088, 2,    121.153,  148.1,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"X2785530A", 0.208, 1,    120.451,  -31.6,     1.003, 2,    120.458,  148.4,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"X3082988B", 0.208, 1,    126.395, -148.2,    1.0525, 2,    126.403,   31.8,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"X2860491A", 0.208, 1,    123.267,  -30.8,    1.0265, 2,    123.274,  149.2,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"X2860491B", 0.208, 1,    123.401, -150.1,    1.0276, 2,    123.408,   29.9,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673305B", 0.208, 1,    124.393, -149.2,    1.0358, 2,      124.4,   30.8,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048196B", 0.208, 1,     124.39, -149.2,    1.0358, 2,    124.398,   30.8,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991911C", 0.208, 1,    124.831,   91.1,    1.0395, 2,    124.838,  -88.9,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973158C", 0.208, 1,    124.938,   91.2,    1.0404, 2,    124.945,  -88.8,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048208A", 0.208, 1,    124.555,  -29.9,    1.0372, 2,    124.562,  150.1,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029502A", 0.208, 1,    124.179,  -29.7,    1.0341, 2,    124.187,  150.3,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104125B", 0.208, 1,    125.023, -148.9,    1.0411, 2,    125.031,   31.1,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160107A", 0.208, 1,    124.226,  -29.6,    1.0345, 2,    124.234,  150.4,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785516B", 0.208, 1,    124.519, -149.1,    1.0369, 2,    124.527,   30.9,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141400A", 0.208, 1,    124.006,  -29.6,    1.0326, 2,    124.013,  150.4,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897775C", 0.208, 1,    124.719,   91.1,    1.0386, 2,    124.727,  -88.9,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010565C", 0.208, 1,     124.45,   91.0,    1.0363, 2,    124.457,  -89.0,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916609C", 0.208, 1,    124.708,   91.1,    1.0385, 2,    124.715,  -88.9,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879073C", 0.208, 1,    124.207,   91.0,    1.0343, 2,    124.215,  -89.0,    1.0344, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104126C", 0.208, 1,    124.247,   90.9,    1.0346, 2,    124.254,  -89.1,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029503C", 0.208, 1,     124.53,   91.0,     1.037, 2,    124.538,  -89.0,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691950C", 0.208, 1,    124.765,   91.1,    1.0389, 2,    124.773,  -88.9,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691951C", 0.208, 1,    124.709,   91.1,    1.0385, 2,    124.716,  -88.9,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879076C", 0.208, 1,    124.429,   91.0,    1.0361, 2,    124.437,  -89.0,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841630C", 0.208, 1,    124.779,   91.1,    1.0391, 2,    124.786,  -88.9,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841629C", 0.208, 1,    124.879,   91.1,    1.0399, 2,    124.886,  -88.9,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785523C", 0.208, 1,    124.682,   91.1,    1.0382, 2,    124.689,  -88.9,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216347C", 0.208, 1,    124.773,   91.1,     1.039, 2,    124.781,  -88.9,    1.0391, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141388C", 0.208, 1,    124.307,   90.9,    1.0351, 2,    124.314,  -89.1,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066801C", 0.208, 1,    124.499,   91.0,    1.0367, 2,    124.506,  -89.0,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879055C", 0.208, 1,     124.21,   90.9,    1.0343, 2,    124.217,  -89.1,    1.0344, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973144C", 0.208, 1,    124.674,   91.1,    1.0382, 2,    124.682,  -88.9,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785518C", 0.208, 1,    124.456,   91.0,    1.0364, 2,    124.464,  -89.0,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766717C", 0.208, 1,    124.424,   91.0,    1.0361, 2,    124.431,  -89.0,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673309C", 0.208, 1,    124.621,   91.1,    1.0377, 2,    124.628,  -88.9,    1.0378, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104113A", 0.208, 1,    124.377,  -30.1,    1.0357, 2,    124.384,  149.9,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104121A", 0.208, 1,    123.687,  -30.2,      1.03, 2,    123.695,  149.8,      1.03, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673310A", 0.208, 1,    124.204,  -30.1,    1.0343, 2,    124.212,  149.9,    1.0343, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916627A", 0.208, 1,    124.032,  -30.1,    1.0328, 2,    124.039,  149.9,    1.0329, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804283A", 0.208, 1,    124.188,  -30.1,    1.0341, 2,    124.195,  149.9,    1.0342, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104122A", 0.208, 1,    124.364,  -30.1,    1.0356, 2,    124.371,  149.9,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785519A", 0.208, 1,    124.322,  -30.1,    1.0353, 2,     124.33,  149.9,    1.0353, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748129A", 0.208, 1,    124.284,  -30.1,    1.0349, 2,    124.291,  149.9,     1.035, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973151A", 0.208, 1,    123.436,  -30.3,    1.0279, 2,    123.443,  149.7,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748146A", 0.208, 1,    124.298,  -30.1,    1.0351, 2,    124.305,  149.9,    1.0351, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991913A", 0.208, 1,    124.148,  -30.2,    1.0338, 2,    124.155,  149.8,    1.0339, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235253A", 0.208, 1,    124.227,  -30.1,    1.0345, 2,    124.235,  149.9,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991907A", 0.208, 1,    124.296,  -30.1,     1.035, 2,    124.303,  149.9,    1.0351, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879064A", 0.208, 1,    124.346,  -30.1,    1.0355, 2,    124.354,  149.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197637C", 0.208, 1,    124.414,   90.9,     1.036, 2,    124.421,  -89.1,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860487C", 0.208, 1,    124.707,   91.0,    1.0385, 2,    124.714,  -89.0,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841638C", 0.208, 1,    124.971,   90.5,    1.0407, 2,    124.979,  -89.5,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235256A", 0.208, 1,    123.808,  -30.5,     1.031, 2,    123.816,  149.4,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197630A", 0.208, 1,    124.052,  -30.4,     1.033, 2,    124.059,  149.6,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104120B", 0.208, 1,    123.444, -149.9,    1.0279, 2,    123.451,   30.1,     1.028, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804251A", 0.208, 1,    123.647,  -30.5,    1.0296, 2,    123.654,  149.5,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254210C", 0.208, 1,    124.825,   90.7,    1.0394, 2,    124.833,  -89.3,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048206A", 0.208, 1,    124.181,  -30.2,    1.0341, 2,    124.188,  149.8,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710510C", 0.208, 1,    124.807,   90.7,    1.0393, 2,    124.814,  -89.3,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197628C", 0.208, 1,    124.966,   90.8,    1.0406, 2,    124.973,  -89.2,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766718C", 0.208, 1,    125.008,   90.9,     1.041, 2,    125.016,  -89.1,     1.041, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010556A", 0.208, 1,     124.12,  -30.2,    1.0336, 2,    124.127,  149.8,    1.0336, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710520A", 0.208, 1,    123.727,  -30.6,    1.0303, 2,    123.734,  149.4,    1.0304, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710521A", 0.208, 1,    124.033,  -30.5,    1.0328, 2,     124.04,  149.5,    1.0329, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085396A", 0.208, 1,    123.724,  -30.6,    1.0303, 2,    123.731,  149.4,    1.0303, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122813A", 0.208, 1,    123.758,  -30.6,    1.0306, 2,    123.765,  149.4,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254219C", 0.208, 1,    125.178,   90.5,    1.0424, 2,    125.186,  -89.5,    1.0424, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254220C", 0.208, 1,    125.267,   90.5,    1.0431, 2,    125.275,  -89.5,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104134C", 0.208, 1,    125.022,   90.4,    1.0411, 2,    125.029,  -89.6,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860490A", 0.208, 1,    123.714,  -30.6,    1.0302, 2,    123.721,  149.4,    1.0302, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254218A", 0.208, 1,    123.887,  -30.6,    1.0316, 2,    123.894,  149.4,    1.0317, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066818B", 0.208, 1,    123.419, -150.1,    1.0277, 2,    123.426,   29.9,    1.0278, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785528B", 0.208, 1,    123.097, -150.2,     1.025, 2,    123.104,   29.8,    1.0251, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748130B", 0.208, 1,    123.402, -150.1,    1.0276, 2,    123.409,   29.9,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254212B", 0.208, 1,    123.318, -150.1,    1.0269, 2,    123.325,   29.9,     1.027, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785520B", 0.208, 1,    123.035, -150.2,    1.0245, 2,    123.042,   29.8,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729411A", 0.208, 1,    123.327,  -30.7,     1.027, 2,    123.335,  149.3,     1.027, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897781A", 0.208, 1,    123.216,  -30.7,     1.026, 2,    123.223,  149.3,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197644A", 0.208, 1,     123.46,  -30.6,    1.0281, 2,    123.467,  149.4,    1.0281, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010566C", 0.208, 1,    124.512,   91.0,    1.0368, 2,    124.519,  -89.0,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"SX3236011B", 0.208, 1,    126.373, -148.3,    1.0523, 2,     126.38,   31.7,    1.0524, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198358B", 0.208, 1,    126.549, -148.2,    1.0538, 2,    126.556,   31.8,    1.0539, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104859B", 0.208, 1,    126.405, -148.2,    1.0526, 2,    126.412,   31.8,    1.0527, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936275B", 0.208, 1,    126.094, -148.6,      1.05, 2,    126.101,   31.4,    1.0501, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179674B", 0.208, 1,    126.224, -148.5,    1.0511, 2,    126.231,   31.5,    1.0511, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748840B", 0.208, 1,    126.161, -148.6,    1.0506, 2,    126.168,   31.4,    1.0506, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142099B", 0.208, 1,    126.191, -148.5,    1.0508, 2,    126.199,   31.5,    1.0509, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011298C", 0.208, 1,    125.788,   92.0,    1.0475, 2,    125.795,  -88.0,    1.0475, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711234B", 0.208, 1,    126.396, -148.2,    1.0525, 2,    126.403,   31.8,    1.0526, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198355B", 0.208, 1,    125.958, -148.4,    1.0489, 2,    125.965,   31.6,    1.0489, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879773A", 0.208, 1,    125.075,  -29.0,    1.0415, 2,    125.082,  151.0,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786274C", 0.208, 1,    126.217,   92.2,     1.051, 2,    126.224,  -87.8,    1.0511, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179682C", 0.208, 1,    126.014,   92.1,    1.0493, 2,    126.022,  -87.9,    1.0494, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936270A", 0.208, 1,    125.728,  -29.3,     1.047, 2,    125.736,  150.7,     1.047, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086078A", 0.208, 1,    125.617,  -29.4,     1.046, 2,    125.624,  150.6,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217056A", 0.208, 1,    125.659,  -29.3,    1.0464, 2,    125.666,  150.7,    1.0464, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217057A", 0.208, 1,    125.427,  -29.5,    1.0445, 2,    125.435,  150.5,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936268C", 0.208, 1,    126.028,   91.5,    1.0495, 2,    126.035,  -88.5,    1.0495, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823592A", 0.208, 1,     125.05,  -29.7,    1.0413, 2,    125.057,  150.3,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160863C", 0.208, 1,    125.606,   91.2,    1.0459, 2,    125.613,  -88.8,     1.046, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730108C", 0.208, 1,    125.566,   91.3,    1.0456, 2,    125.573,  -88.8,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786204C", 0.208, 1,    125.594,   91.3,    1.0458, 2,    125.601,  -88.7,    1.0459, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936216C", 0.208, 1,    125.212,   91.2,    1.0427, 2,    125.219,  -88.8,    1.0427, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029498C", 0.208, 1,    125.094,   91.5,    1.0417, 2,    125.101,  -88.5,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991912A", 0.208, 1,    124.268,  -29.5,    1.0348, 2,    124.275,  150.5,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104128A", 0.208, 1,    124.237,  -29.5,    1.0345, 2,    124.244,  150.5,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673315A", 0.208, 1,    123.934,  -29.6,     1.032, 2,    123.941,  150.4,    1.0321, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766721A", 0.208, 1,    124.271,  -29.5,    1.0348, 2,    124.279,  150.5,    1.0349, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991906A", 0.208, 1,    123.977,  -29.6,    1.0324, 2,    123.984,  150.4,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879054A", 0.208, 1,    124.452,  -29.4,    1.0363, 2,    124.459,  150.6,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254211B", 0.208, 1,    123.037, -150.1,    1.0246, 2,    123.044,   29.9,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729407B", 0.208, 1,    122.864, -150.2,    1.0231, 2,    122.871,   29.8,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691942B", 0.208, 1,    122.968, -150.2,     1.024, 2,    122.975,   29.8,     1.024, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197629B", 0.208, 1,    123.036, -150.1,    1.0245, 2,    123.043,   29.9,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879065B", 0.208, 1,    122.574, -150.3,    1.0207, 2,    122.581,   29.7,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"SX0247160B", 0.208, 1,    122.868, -150.2,    1.0231, 2,    122.875,   29.8,    1.0232, 0, 0, 0, 0, 0, 0, 0, 0
"SX0247162B", 0.208, 1,    122.908, -150.2,    1.0235, 2,    122.916,   29.8,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766732B", 0.208, 1,    122.694, -150.3,    1.0217, 2,    122.701,   29.7,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897784B", 0.208, 1,    123.157, -150.1,    1.0256, 2,    123.164,   29.9,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"SX0247171B", 0.208, 1,    122.923, -150.2,    1.0236, 2,     122.93,   29.8,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936279C", 0.208, 1,    125.974,   92.0,     1.049, 2,    125.981,  -88.0,    1.0491, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179678B", 0.208, 1,      125.9, -148.5,    1.0484, 2,    125.907,   31.5,    1.0485, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179650B", 0.208, 1,    127.793, -147.2,    1.0642, 2,      127.8,   32.8,    1.0642, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730107C", 0.208, 1,    124.588,   95.5,    1.0375, 2,    124.595,  -84.5,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048888C", 0.208, 1,    124.343,   91.1,    1.0354, 2,    124.351,  -88.9,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"SX3064514C", 0.208, 1,    124.287,   91.1,     1.035, 2,    124.294,  -88.9,     1.035, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861158C", 0.208, 1,    124.641,   91.2,    1.0379, 2,    124.649,  -88.8,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952007C", 0.208, 1,    124.587,   91.1,    1.0375, 2,    124.594,  -88.9,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254873C", 0.208, 1,    124.605,   91.1,    1.0376, 2,    124.613,  -88.9,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"SX2745811C", 0.208, 1,    124.822,   91.2,    1.0394, 2,    124.829,  -88.8,    1.0395, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142050C", 0.208, 1,    124.649,   91.1,     1.038, 2,    124.656,  -88.9,     1.038, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861157C", 0.208, 1,     125.02,   91.2,    1.0411, 2,    125.027,  -88.8,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086079B", 0.208, 1,    125.834, -148.7,    1.0478, 2,    125.841,   31.3,    1.0479, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936276B", 0.208, 1,    125.743, -148.7,    1.0471, 2,    125.751,   31.3,    1.0471, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861223B", 0.208, 1,    126.299, -148.5,    1.0517, 2,    126.306,   31.5,    1.0518, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086075B", 0.208, 1,    126.055, -148.6,    1.0497, 2,    126.062,   31.4,    1.0497, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730187A", 0.208, 1,    124.928,  -29.1,    1.0403, 2,    124.935,  150.9,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104856A", 0.208, 1,    124.518,  -29.2,    1.0369, 2,    124.526,  150.8,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861222A", 0.208, 1,    124.791,  -28.9,    1.0392, 2,    124.798,  151.1,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917330A", 0.208, 1,    124.747,  -28.9,    1.0388, 2,    124.754,  151.1,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879794A", 0.208, 1,    124.783,  -28.9,    1.0391, 2,    124.791,  151.1,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936271A", 0.208, 1,    124.656,  -28.9,     1.038, 2,    124.664,  151.1,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955074A", 0.208, 1,    124.914,  -28.8,    1.0402, 2,    124.922,  151.2,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030199C", 0.208, 1,    126.063,   92.4,    1.0497, 2,     126.07,  -87.6,    1.0498, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730163C", 0.208, 1,    126.177,   92.4,    1.0507, 2,    126.184,  -87.6,    1.0508, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992624A", 0.208, 1,    124.761,  -28.9,    1.0389, 2,    124.768,  151.1,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692654A", 0.208, 1,     124.76,  -29.0,    1.0389, 2,    124.767,  151.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842379A", 0.208, 1,    124.952,  -28.9,    1.0405, 2,     124.96,  151.1,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"SX2805031C", 0.208, 1,    126.157,   92.4,    1.0505, 2,    126.165,  -87.6,    1.0506, 0, 0, 0, 0, 0, 0, 0, 0
"SX3068944B", 0.208, 1,    126.543, -148.1,    1.0537, 2,     126.55,   31.9,    1.0538, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767407B", 0.208, 1,    126.111, -148.2,    1.0501, 2,    126.119,   31.8,    1.0502, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879767B", 0.208, 1,    125.974, -148.3,     1.049, 2,    125.981,   31.7,    1.0491, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711224B", 0.208, 1,    126.051, -148.3,    1.0496, 2,    126.058,   31.7,    1.0497, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142098B", 0.208, 1,    126.409, -148.1,    1.0526, 2,    126.416,   31.9,    1.0527, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748839B", 0.208, 1,    126.042, -148.3,    1.0496, 2,     126.05,   31.7,    1.0496, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917310B", 0.208, 1,    126.266, -148.2,    1.0514, 2,    126.274,   31.8,    1.0515, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861218C", 0.208, 1,    126.117,   92.3,    1.0502, 2,    126.125,  -87.7,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955081A", 0.208, 1,    124.722,  -29.1,    1.0386, 2,     124.73,  150.9,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160878C", 0.208, 1,    125.768,   92.1,    1.0473, 2,    125.775,  -87.9,    1.0473, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917336C", 0.208, 1,    125.319,   92.0,    1.0436, 2,    125.327,  -88.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674047C", 0.208, 1,    126.096,   92.5,      1.05, 2,    126.103,  -87.5,    1.0501, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160865A", 0.208, 1,    124.554,  -28.9,    1.0372, 2,    124.561,  151.1,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767408C", 0.208, 1,    125.952,   92.6,    1.0488, 2,     125.96,  -87.4,    1.0489, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104853C", 0.208, 1,    126.219,   92.6,     1.051, 2,    126.226,  -87.4,    1.0511, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254915B", 0.208, 1,    125.731, -148.4,     1.047, 2,    125.738,   31.6,     1.047, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048963B", 0.208, 1,    126.698, -148.0,     1.055, 2,    126.705,   31.9,    1.0551, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711226B", 0.208, 1,    126.627, -148.0,    1.0544, 2,    126.634,   31.9,    1.0545, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217052C", 0.208, 1,     126.17,   92.6,    1.0506, 2,    126.177,  -87.4,    1.0507, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217053C", 0.208, 1,    125.642,   92.4,    1.0462, 2,     125.65,  -87.6,    1.0463, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086074C", 0.208, 1,    125.853,   92.5,     1.048, 2,     125.86,  -87.5,    1.0481, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067507C", 0.208, 1,    126.312,   92.7,    1.0518, 2,    126.319,  -87.3,    1.0519, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955078A", 0.208, 1,    124.419,  -28.9,    1.0361, 2,    124.426,  151.1,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955077C", 0.208, 1,    126.075,   92.8,    1.0498, 2,    126.082,  -87.2,    1.0499, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160872C", 0.208, 1,     126.14,   92.9,    1.0504, 2,    126.147,  -87.1,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198348A", 0.208, 1,    124.202,  -28.8,    1.0343, 2,     124.21,  151.2,    1.0343, 0, 0, 0, 0, 0, 0, 0, 0
"SX2711225C", 0.208, 1,     125.85,   92.9,     1.048, 2,    125.857,  -87.1,     1.048, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030200C", 0.208, 1,    125.776,   92.9,    1.0474, 2,    125.783,  -87.1,    1.0474, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048962A", 0.208, 1,    124.047,  -28.8,     1.033, 2,    124.054,  151.2,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160861C", 0.208, 1,    125.629,   93.1,    1.0461, 2,    125.636,  -86.9,    1.0462, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104850C", 0.208, 1,    125.971,   93.3,     1.049, 2,    125.978,  -86.7,     1.049, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251799A", 0.208, 1,    123.359,  -28.6,    1.0272, 2,    123.366,  151.4,    1.0273, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936211C", 0.208, 1,    125.926,   93.8,    1.0486, 2,    125.933,  -86.2,    1.0487, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842329C", 0.208, 1,    125.932,   93.8,    1.0487, 2,     125.94,  -86.2,    1.0487, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104796C", 0.208, 1,    125.968,   93.9,     1.049, 2,    125.976,  -86.1,     1.049, 0, 0, 0, 0, 0, 0, 0, 0
"SX3236004C", 0.208, 1,    125.866,   93.8,    1.0481, 2,    125.874,  -86.2,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160896C", 0.208, 1,    125.878,   93.9,    1.0482, 2,    125.885,  -86.1,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"SX3123452C", 0.208, 1,    126.153,   94.1,    1.0505, 2,    126.161,  -85.9,    1.0506, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254869B", 0.208, 1,    127.524, -147.4,    1.0619, 2,    127.531,   32.6,     1.062, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030126C", 0.208, 1,     126.01,   94.3,    1.0493, 2,    126.017,  -85.7,    1.0494, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767341C", 0.208, 1,    126.001,   94.2,    1.0492, 2,    126.008,  -85.8,    1.0493, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254870C", 0.208, 1,    125.891,   94.2,    1.0483, 2,    125.899,  -85.8,    1.0484, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048887B", 0.208, 1,    127.563, -147.4,    1.0622, 2,    127.571,   32.6,    1.0623, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955005B", 0.208, 1,    127.452, -147.4,    1.0613, 2,    127.459,   32.6,    1.0614, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216988B", 0.208, 1,    127.499, -147.4,    1.0617, 2,    127.506,   32.6,    1.0618, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179607B", 0.208, 1,    127.403, -147.4,    1.0609, 2,     127.41,   32.6,     1.061, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898457A", 0.208, 1,    121.787,  -28.5,    1.0141, 2,    121.794,  151.5,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767340A", 0.208, 1,    122.213,  -28.4,    1.0177, 2,     122.22,  151.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767340B", 0.208, 1,    127.828, -147.3,    1.0644, 2,    127.835,   32.7,    1.0645, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767340C", 0.208, 1,    126.115,   94.5,    1.0502, 2,    126.123,  -85.5,    1.0502, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067478A", 0.208, 1,    121.982,  -28.3,    1.0158, 2,    121.989,  151.6,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730149C", 0.208, 1,    126.076,   94.7,    1.0499, 2,    126.083,  -85.3,    1.0499, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989566B", 0.208, 1,    127.721, -147.2,    1.0636, 2,    127.728,   32.8,    1.0636, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973791A", 0.208, 1,    121.642,  -28.2,    1.0129, 2,    121.649,  151.8,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029055B", 0.208, 1,     127.51, -147.4,    1.0618, 2,    127.517,   32.6,    1.0619, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067506C", 0.208, 1,    125.813,   92.1,    1.0477, 2,    125.821,  -87.9,    1.0477, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898515C", 0.208, 1,    125.951,   92.1,    1.0488, 2,    125.958,  -87.9,    1.0489, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198347C", 0.208, 1,    125.977,   92.1,     1.049, 2,    125.985,  -87.9,    1.0491, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048946C", 0.208, 1,    125.865,   92.1,    1.0481, 2,    125.872,  -87.9,    1.0482, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048966C", 0.208, 1,    125.946,   92.1,    1.0488, 2,    125.953,  -87.9,    1.0488, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992656A", 0.208, 1,    124.582,  -29.1,    1.0374, 2,    124.589,  150.9,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973833B", 0.208, 1,     126.35, -148.4,    1.0521, 2,    126.357,   31.6,    1.0522, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786266A", 0.208, 1,    124.539,  -29.1,    1.0371, 2,    124.547,  150.9,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917333A", 0.208, 1,    124.379,  -29.1,    1.0357, 2,    124.386,  150.9,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842383A", 0.208, 1,    124.591,  -29.1,    1.0375, 2,    124.598,  150.9,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842384C", 0.208, 1,    125.693,   92.3,    1.0467, 2,      125.7,  -87.7,    1.0467, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160871C", 0.208, 1,    126.026,   92.5,    1.0494, 2,    126.033,  -87.5,    1.0495, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030203C", 0.208, 1,    126.113,   92.6,    1.0502, 2,    126.121,  -87.5,    1.0502, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179673C", 0.208, 1,    125.766,   92.4,    1.0473, 2,    125.773,  -87.6,    1.0473, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048965B", 0.208, 1,    126.882, -148.0,    1.0566, 2,    126.889,   32.0,    1.0566, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692660A", 0.208, 1,    124.516,  -28.9,    1.0369, 2,    124.524,  151.1,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"SX2805034A", 0.208, 1,    124.436,  -29.1,    1.0362, 2,    124.443,  150.9,    1.0363, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898522A", 0.208, 1,    124.736,  -29.1,    1.0387, 2,    124.743,  150.9,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692661A", 0.208, 1,    124.729,  -29.1,    1.0386, 2,    124.737,  150.9,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067448C", 0.208, 1,     124.98,   91.2,    1.0407, 2,    124.987,  -88.8,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935552C", 0.208, 1,    125.556,   92.1,    1.0455, 2,    125.564,  -87.9,    1.0456, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822864C", 0.208, 1,    125.234,   92.0,    1.0428, 2,    125.241,  -88.0,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822865C", 0.208, 1,    125.189,   92.0,    1.0425, 2,    125.197,  -88.0,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916605C", 0.208, 1,    125.304,   92.0,    1.0434, 2,    125.311,  -88.0,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085394C", 0.208, 1,    125.353,   92.0,    1.0438, 2,     125.36,  -88.0,    1.0439, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804250C", 0.208, 1,    125.522,   92.1,    1.0452, 2,    125.529,  -87.9,    1.0453, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048205C", 0.208, 1,    125.267,   92.1,    1.0431, 2,    125.275,  -87.9,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048228C", 0.208, 1,    125.132,   92.1,     1.042, 2,     125.14,  -87.9,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935550C", 0.208, 1,    125.013,   92.0,     1.041, 2,    125.021,  -88.0,    1.0411, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710509C", 0.208, 1,    124.756,   91.9,    1.0389, 2,    124.763,  -88.1,    1.0389, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822862C", 0.208, 1,    124.919,   92.0,    1.0402, 2,    124.926,  -88.0,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066806C", 0.208, 1,    124.946,   92.0,    1.0404, 2,    124.954,  -88.0,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916606C", 0.208, 1,    125.321,   92.0,    1.0436, 2,    125.328,  -88.0,    1.0436, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235243C", 0.208, 1,    122.407,   95.3,    1.0193, 2,    122.414,  -84.7,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"SX2786273B", 0.208, 1,    124.596, -149.1,    1.0375, 2,    124.604,   30.9,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX2805036B", 0.208, 1,    124.173, -149.2,     1.034, 2,     124.18,   30.8,    1.0341, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178997C", 0.208, 1,    124.981,   90.5,    1.0407, 2,    124.989,  -89.6,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122849B", 0.208, 1,    122.073, -150.3,    1.0165, 2,     122.08,   29.7,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766750C", 0.208, 1,    125.185,   90.5,    1.0424, 2,    125.193,  -89.5,    1.0425, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763153A", 0.208, 1,    123.018,  -30.6,    1.0244, 2,    123.025,  149.4,    1.0245, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104157C", 0.208, 1,    124.972,   90.5,    1.0407, 2,    124.979,  -89.5,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"SX_293471A", 0.208, 1,     123.13,  -30.6,    1.0253, 2,    123.137,  149.4,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0
"SX_293471B", 0.208, 1,    122.571, -150.2,    1.0207, 2,    122.578,   29.8,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"SX_293471C", 0.208, 1,    125.098,   90.5,    1.0417, 2,    125.105,  -89.5,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748158A", 0.208, 1,    123.047,  -30.7,    1.0246, 2,    123.054,  149.3,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104133A", 0.208, 1,    123.188,  -30.6,    1.0258, 2,    123.195,  149.4,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673346C", 0.208, 1,    125.162,   90.5,    1.0422, 2,    125.169,  -89.5,    1.0423, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254238B", 0.208, 1,    122.764, -150.2,    1.0223, 2,    122.771,   29.8,    1.0223, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048230C", 0.208, 1,    125.097,   90.5,    1.0417, 2,    125.104,  -89.5,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841637C", 0.208, 1,    125.152,   90.5,    1.0422, 2,    125.159,  -89.5,    1.0422, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897780B", 0.208, 1,    123.044, -150.2,    1.0246, 2,    123.051,   29.8,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235255B", 0.208, 1,    122.048, -150.5,    1.0163, 2,    122.055,   29.5,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216370A", 0.208, 1,    122.982,  -30.7,    1.0241, 2,     122.99,  149.3,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216370B", 0.208, 1,    122.655, -150.3,    1.0214, 2,    122.662,   29.7,    1.0214, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216370C", 0.208, 1,    124.852,   90.4,    1.0397, 2,    124.859,  -89.6,    1.0397, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785527A", 0.208, 1,    123.123,  -30.7,    1.0253, 2,     123.13,  149.3,    1.0253, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766729A", 0.208, 1,     123.19,  -30.6,    1.0258, 2,    123.197,  149.4,    1.0259, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197641A", 0.208, 1,     121.71,  -31.4,    1.0135, 2,    121.717,  148.6,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973161A", 0.208, 1,    121.833,  -31.3,    1.0145, 2,     121.84,  148.7,    1.0146, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673306C", 0.208, 1,    124.769,   92.0,     1.039, 2,    124.777,  -88.0,     1.039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785515C", 0.208, 1,      124.6,   92.0,    1.0376, 2,    124.607,  -88.0,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729429A", 0.208, 1,    121.071,  -31.5,    1.0082, 2,    121.078,  148.5,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841633A", 0.208, 1,    121.429,  -31.4,    1.0112, 2,    121.436,  148.6,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235258A", 0.208, 1,    121.075,  -31.5,    1.0082, 2,    121.082,  148.5,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235258B", 0.208, 1,    123.065, -149.3,    1.0248, 2,    123.072,   30.7,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235258C", 0.208, 1,    122.081,   95.6,    1.0166, 2,    122.088,  -84.4,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729414A", 0.208, 1,    120.882,  -31.5,    1.0066, 2,    120.889,  148.5,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729414B", 0.208, 1,    122.983, -149.3,    1.0241, 2,    122.991,   30.7,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729414C", 0.208, 1,     122.42,   95.7,    1.0194, 2,    122.427,  -84.3,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973167B", 0.208, 1,    122.771, -149.4,    1.0223, 2,    122.778,   30.6,    1.0224, 0, 0, 0, 0, 0, 0, 0, 0
"SX3189189B", 0.208, 1,    122.783, -149.4,    1.0224, 2,    122.791,   30.6,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"SX3189188C", 0.208, 1,    122.218,   95.8,    1.0177, 2,    122.225,  -84.3,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935560C", 0.208, 1,    121.734,   95.6,    1.0137, 2,    121.742,  -84.4,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916610B", 0.208, 1,    123.031, -149.3,    1.0245, 2,    123.039,   30.7,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216368C", 0.208, 1,    121.943,   95.6,    1.0154, 2,     121.95,  -84.4,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"SX3207907A", 0.208, 1,    120.684,  -31.5,     1.005, 2,    120.691,  148.5,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"SX3207907B", 0.208, 1,    123.064, -149.3,    1.0248, 2,    123.071,   30.7,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"SX3207907C", 0.208, 1,    122.216,   95.8,    1.0177, 2,    122.223,  -84.3,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973166C", 0.208, 1,     121.89,   95.7,     1.015, 2,    121.897,  -84.3,    1.0151, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710532C", 0.208, 1,    121.673,   95.6,    1.0132, 2,     121.68,  -84.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860504A", 0.208, 1,    120.405,  -31.6,    1.0026, 2,    120.412,  148.4,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085403A", 0.208, 1,    120.642,  -31.5,    1.0046, 2,    120.649,  148.5,    1.0047, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954355A", 0.208, 1,    120.396,  -31.6,    1.0026, 2,    120.403,  148.4,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122827A", 0.208, 1,    120.624,  -31.5,    1.0045, 2,    120.631,  148.5,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195751A", 0.208, 1,    121.173,  -31.7,     1.009, 2,     121.18,  148.3,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766724C", 0.208, 1,    122.405,   95.6,    1.0193, 2,    122.412,  -84.4,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197647A", 0.208, 1,    121.169,  -31.5,     1.009, 2,    121.176,  148.5,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"SX2821010A", 0.208, 1,    121.347,  -31.7,    1.0105, 2,    121.354,  148.3,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"SX2895461A", 0.208, 1,     121.21,  -31.7,    1.0093, 2,    121.217,  148.3,    1.0094, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952014A", 0.208, 1,    121.089,  -31.8,    1.0083, 2,    121.096,  148.2,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010585A", 0.208, 1,    121.243,  -31.7,    1.0096, 2,     121.25,  148.3,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120502A", 0.208, 1,    121.128,  -31.8,    1.0087, 2,    121.135,  148.2,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101789A", 0.208, 1,    120.177,  -31.8,    1.0007, 2,    120.184,  148.2,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178982A", 0.208, 1,    120.377,  -31.8,    1.0024, 2,    120.384,  148.2,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841623A", 0.208, 1,    120.194,  -31.8,    1.0009, 2,    120.201,  148.2,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010563A", 0.208, 1,    120.152,  -31.8,    1.0005, 2,    120.159,  148.2,    1.0006, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766727B", 0.208, 1,    121.583, -150.4,    1.0124, 2,    121.591,   29.6,    1.0125, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029507B", 0.208, 1,    121.845, -150.3,    1.0146, 2,    121.852,   29.7,    1.0147, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197643B", 0.208, 1,    121.665, -150.3,    1.0131, 2,    121.672,   29.7,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122823B", 0.208, 1,    121.969, -150.3,    1.0157, 2,    121.976,   29.7,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766726B", 0.208, 1,    121.672, -150.4,    1.0132, 2,    121.679,   29.6,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785526B", 0.208, 1,    121.719, -150.4,    1.0136, 2,    121.726,   29.6,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973162B", 0.208, 1,    121.917, -150.3,    1.0152, 2,    121.924,   29.7,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010570A", 0.208, 1,    122.607,  -30.6,     1.021, 2,    122.614,  149.4,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991919A", 0.208, 1,     122.54,  -30.6,    1.0204, 2,    122.547,  149.4,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122824A", 0.208, 1,    122.356,  -30.7,    1.0189, 2,    122.363,  149.3,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860489A", 0.208, 1,    122.506,  -30.6,    1.0201, 2,    122.514,  149.4,    1.0202, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104131A", 0.208, 1,    122.796,  -30.5,    1.0225, 2,    122.803,  149.5,    1.0226, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048210A", 0.208, 1,    122.615,  -30.5,     1.021, 2,    122.623,  149.4,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897778A", 0.208, 1,    122.176,  -30.7,    1.0174, 2,    122.183,  149.3,    1.0174, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104132A", 0.208, 1,    122.304,  -30.7,    1.0184, 2,    122.311,  149.3,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085402A", 0.208, 1,    122.779,  -30.5,    1.0224, 2,    122.786,  149.5,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804252A", 0.208, 1,     122.59,  -30.6,    1.0208, 2,    122.597,  149.4,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048214A", 0.208, 1,    122.589,  -30.6,    1.0208, 2,    122.596,  149.4,    1.0209, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235275B", 0.208, 1,    122.106, -150.3,    1.0168, 2,    122.113,   29.7,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897779C", 0.208, 1,    125.094,   90.5,    1.0417, 2,    125.101,  -89.5,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804261C", 0.208, 1,    124.884,   90.4,    1.0399, 2,    124.892,  -89.6,      1.04, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178980C", 0.208, 1,    124.956,   90.4,    1.0405, 2,    124.963,  -89.6,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973164A", 0.208, 1,    122.124,  -30.7,    1.0169, 2,    122.131,  149.3,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748132A", 0.208, 1,      119.6,  -31.7,   0.99593, 2,    119.607,  148.3,   0.99599, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254205C", 0.208, 1,    125.043,   90.5,    1.0413, 2,     125.05,  -89.5,    1.0413, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010569A", 0.208, 1,    123.443,  -30.5,    1.0279, 2,     123.45,  149.5,     1.028, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673321A", 0.208, 1,    123.242,  -30.6,    1.0263, 2,    123.249,  149.4,    1.0263, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954354A", 0.208, 1,     123.22,  -30.6,    1.0261, 2,    123.228,  149.4,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710519A", 0.208, 1,    122.817,  -30.7,    1.0227, 2,    122.824,  149.3,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066819A", 0.208, 1,    123.387,  -30.6,    1.0275, 2,    123.394,  149.4,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029499A", 0.208, 1,    123.061,  -30.7,    1.0247, 2,    123.068,  149.3,    1.0248, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897772A", 0.208, 1,    123.111,  -30.6,    1.0252, 2,    123.119,  149.4,    1.0252, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122826A", 0.208, 1,    123.541,  -30.6,    1.0287, 2,    123.548,  149.4,    1.0288, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691953A", 0.208, 1,    123.387,  -30.6,    1.0275, 2,    123.394,  149.4,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860491A", 0.208, 1,    123.072,  -30.7,    1.0248, 2,     123.08,  149.3,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860491B", 0.208, 1,    123.269, -150.1,    1.0265, 2,    123.276,   29.9,    1.0265, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991922A", 0.208, 1,    122.754,  -30.8,    1.0222, 2,    122.761,  149.2,    1.0222, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991923A", 0.208, 1,    123.578,  -30.6,    1.0291, 2,    123.585,  149.4,    1.0291, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085400C", 0.208, 1,    124.341,   91.0,    1.0354, 2,    124.348,  -89.0,    1.0355, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141399C", 0.208, 1,    124.637,   91.1,    1.0379, 2,    124.644,  -88.9,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954351C", 0.208, 1,    124.471,   91.0,    1.0365, 2,    124.478,  -89.0,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235266C", 0.208, 1,    123.994,   91.0,    1.0325, 2,    124.001,  -89.0,    1.0326, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841626C", 0.208, 1,    124.315,   91.0,    1.0352, 2,    124.322,  -89.0,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954350C", 0.208, 1,    124.338,   91.0,    1.0354, 2,    124.345,  -89.0,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178977C", 0.208, 1,    124.398,   91.0,    1.0359, 2,    124.405,  -89.0,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160105C", 0.208, 1,    124.314,   91.0,    1.0352, 2,    124.321,  -89.0,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691945C", 0.208, 1,    124.586,   91.1,    1.0374, 2,    124.593,  -88.9,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010567C", 0.208, 1,    124.538,   91.0,     1.037, 2,    124.545,  -89.0,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841625C", 0.208, 1,    124.074,   90.9,    1.0332, 2,    124.081,  -89.1,    1.0332, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897776C", 0.208, 1,    124.605,   91.1,    1.0376, 2,    124.613,  -88.9,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254215C", 0.208, 1,    124.261,   91.0,    1.0347, 2,    124.268,  -89.0,    1.0348, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122819C", 0.208, 1,    124.587,   91.1,    1.0375, 2,    124.594,  -88.9,    1.0375, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748133C", 0.208, 1,    124.314,   91.0,    1.0352, 2,    124.321,  -89.0,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085399C", 0.208, 1,    124.596,   91.1,    1.0375, 2,    124.603,  -88.9,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879074A", 0.208, 1,    120.027,  -31.6,   0.99949, 2,    120.034,  148.4,   0.99955, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122820A", 0.208, 1,      120.2,  -31.5,    1.0009, 2,    120.207,  148.5,     1.001, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710517A", 0.208, 1,    120.084,  -31.6,   0.99996, 2,    120.091,  148.4,         1, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197639A", 0.208, 1,    120.292,  -31.5,    1.0017, 2,    120.299,  148.5,    1.0018, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160106A", 0.208, 1,    120.408,  -31.5,    1.0027, 2,    120.415,  148.5,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3008248A", 0.208, 1,    118.881,  -32.0,   0.98994, 2,    118.888,  148.0,      0.99, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235247A", 0.208, 1,    119.884,  -31.9,   0.99829, 2,    119.891,  148.1,   0.99835, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673312A", 0.208, 1,    120.172,  -31.8,    1.0007, 2,    120.179,  148.2,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691944A", 0.208, 1,    120.079,  -31.8,   0.99992, 2,    120.086,  148.2,   0.99997, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710516A", 0.208, 1,    120.126,  -31.8,    1.0003, 2,    120.133,  148.2,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804256B", 0.208, 1,    121.785, -150.0,    1.0141, 2,    121.792,   30.0,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954347B", 0.208, 1,     122.18, -149.9,    1.0174, 2,    122.187,   30.1,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178975B", 0.208, 1,    120.782, -149.7,    1.0058, 2,    120.789,   30.3,    1.0058, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160100B", 0.208, 1,    120.495, -149.7,    1.0034, 2,    120.502,   30.3,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085390B", 0.208, 1,    120.504, -149.7,    1.0035, 2,    120.511,   30.3,    1.0035, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748152B", 0.208, 1,    122.098, -149.9,    1.0167, 2,    122.106,   30.1,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729434B", 0.208, 1,    122.018, -150.0,    1.0161, 2,    122.025,   30.0,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916608C", 0.208, 1,    122.274,   95.6,    1.0182, 2,    122.282,  -84.4,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673313B", 0.208, 1,    122.235, -149.9,    1.0179, 2,    122.242,   30.1,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804257B", 0.208, 1,    122.026, -150.0,    1.0161, 2,    122.033,   30.0,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860485B", 0.208, 1,    121.859, -150.0,    1.0147, 2,    121.867,   30.0,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860506B", 0.208, 1,    122.222, -149.9,    1.0178, 2,    122.229,   30.1,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122815B", 0.208, 1,    122.046, -149.9,    1.0163, 2,    122.053,   30.0,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254213B", 0.208, 1,    122.139, -149.9,    1.0171, 2,    122.146,   30.1,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785543B", 0.208, 1,     122.08, -149.9,    1.0166, 2,    122.088,   30.1,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235248C", 0.208, 1,    122.366,   95.7,     1.019, 2,    122.374,  -84.4,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764412A", 0.208, 1,    119.366,  -31.9,   0.99398, 2,    119.372,  148.1,   0.99403, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027132A", 0.208, 1,    119.066,  -32.0,   0.99149, 2,    119.073,  148.0,   0.99154, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101787A", 0.208, 1,    119.037,  -32.0,   0.99124, 2,    119.044,  148.0,    0.9913, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101788A", 0.208, 1,    119.167,  -31.9,   0.99232, 2,    119.174,  148.1,   0.99238, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876812A", 0.208, 1,     119.06,  -32.0,   0.99144, 2,    119.067,  148.0,   0.99149, 0, 0, 0, 0, 0, 0, 0, 0
"SX2970811A", 0.208, 1,    118.823,  -32.0,   0.98946, 2,     118.83,  148.0,   0.98952, 0, 0, 0, 0, 0, 0, 0, 0
