Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"SX2916607C", 0.208, 1,    122.531,   95.7,    1.0203, 2,    122.538,  -84.3,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010564C", 0.208, 1,    122.417,   95.7,    1.0194, 2,    122.424,  -84.3,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710515C", 0.208, 1,    122.484,   95.7,    1.0199, 2,    122.491,  -84.3,      1.02, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766746C", 0.208, 1,    122.469,   95.7,    1.0198, 2,    122.476,  -84.3,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691941C", 0.208, 1,    122.465,   95.7,    1.0198, 2,    122.472,  -84.3,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235241C", 0.208, 1,    122.377,   95.7,     1.019, 2,    122.384,  -84.3,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104118C", 0.208, 1,    122.385,   95.7,    1.0191, 2,    122.392,  -84.3,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748126C", 0.208, 1,    122.337,   95.7,    1.0187, 2,    122.345,  -84.3,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235267C", 0.208, 1,    122.215,   95.7,    1.0177, 2,    122.222,  -84.3,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841645C", 0.208, 1,    122.368,   95.7,     1.019, 2,    122.375,  -84.3,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066829C", 0.208, 1,    122.376,   95.7,     1.019, 2,    122.383,  -84.3,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254203B", 0.208, 1,    120.167, -149.8,    1.0006, 2,    120.174,   30.2,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860480B", 0.208, 1,    120.254, -149.7,    1.0014, 2,    120.261,   30.3,    1.0014, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197624B", 0.208, 1,    119.442, -150.1,   0.99462, 2,    119.449,   29.9,   0.99468, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822860B", 0.208, 1,    120.572, -149.7,     1.004, 2,    120.579,   30.3,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048199B", 0.208, 1,    119.391, -150.0,   0.99419, 2,    119.398,   30.0,   0.99424, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710508B", 0.208, 1,    120.577, -149.7,    1.0041, 2,    120.584,   30.3,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122810B", 0.208, 1,    120.563, -149.7,     1.004, 2,     120.57,   30.3,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897765B", 0.208, 1,    120.334, -149.8,     1.002, 2,    120.341,   30.2,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804248B", 0.208, 1,    120.162, -149.9,    1.0006, 2,    120.169,   30.1,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785512B", 0.208, 1,    120.613, -149.7,    1.0044, 2,     120.62,   30.3,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935553B", 0.208, 1,    120.757, -149.7,    1.0056, 2,    120.764,   30.3,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048207B", 0.208, 1,    120.472, -149.8,    1.0032, 2,    120.479,   30.2,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729427B", 0.208, 1,     120.49, -149.8,    1.0033, 2,    120.497,   30.2,    1.0034, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748131B", 0.208, 1,    120.572, -149.7,     1.004, 2,    120.579,   30.2,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879066B", 0.208, 1,    120.922, -149.7,    1.0069, 2,    120.929,   30.3,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973152B", 0.208, 1,    120.875, -149.7,    1.0065, 2,    120.882,   30.3,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879068B", 0.208, 1,    121.132, -149.6,    1.0087, 2,    121.139,   30.4,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860484B", 0.208, 1,    120.821, -149.7,    1.0061, 2,    120.828,   30.3,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085397B", 0.208, 1,     120.77, -149.7,    1.0057, 2,    120.777,   30.3,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066812A", 0.208, 1,    121.797,  -31.2,    1.0142, 2,    121.804,  148.8,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216344B", 0.208, 1,    121.182, -149.6,    1.0091, 2,    121.189,   30.4,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860501B", 0.208, 1,     120.95, -149.7,    1.0072, 2,    120.957,   30.3,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197632B", 0.208, 1,    120.871, -149.7,    1.0065, 2,    120.878,   30.3,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710514B", 0.208, 1,    120.953, -149.6,    1.0072, 2,     120.96,   30.4,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048203B", 0.208, 1,    120.802, -149.7,    1.0059, 2,    120.809,   30.3,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860500B", 0.208, 1,    120.596, -149.7,    1.0042, 2,    120.603,   30.3,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197660B", 0.208, 1,     120.12, -149.8,    1.0003, 2,    120.127,   30.2,    1.0003, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897800B", 0.208, 1,    120.189, -149.9,    1.0008, 2,    120.196,   30.1,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235246B", 0.208, 1,    120.829, -149.6,    1.0062, 2,    120.836,   30.4,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710512B", 0.208, 1,    120.434, -149.7,    1.0029, 2,    120.441,   30.3,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897791B", 0.208, 1,    124.747, -148.6,    1.0388, 2,    124.754,   31.4,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916618B", 0.208, 1,      124.7, -148.6,    1.0384, 2,    124.707,   31.4,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160113B", 0.208, 1,    124.685, -148.7,    1.0383, 2,    124.692,   31.3,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804269B", 0.208, 1,    124.787, -148.6,    1.0391, 2,    124.794,   31.4,    1.0392, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989564B", 0.208, 1,    124.505, -148.7,    1.0368, 2,    124.512,   31.3,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897789B", 0.208, 1,    124.717, -148.7,    1.0385, 2,    124.725,   31.3,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"SX2690941B", 0.208, 1,     120.41, -149.7,    1.0027, 2,    120.417,   30.3,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234185B", 0.208, 1,     120.12, -149.8,    1.0003, 2,    120.127,   30.2,    1.0003, 0, 0, 0, 0, 0, 0, 0, 0
"SX3065750B", 0.208, 1,    120.398, -149.7,    1.0026, 2,    120.405,   30.3,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"SX3159037B", 0.208, 1,    120.619, -149.7,    1.0044, 2,    120.626,   30.3,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748124B", 0.208, 1,    120.394, -149.7,    1.0025, 2,    120.401,   30.3,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710504B", 0.208, 1,    120.255, -149.7,    1.0014, 2,    120.262,   30.3,    1.0014, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954346B", 0.208, 1,     120.47, -149.7,    1.0032, 2,    120.477,   30.3,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710505B", 0.208, 1,    120.374, -149.8,    1.0024, 2,    120.381,   30.2,    1.0024, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178974B", 0.208, 1,    120.184, -149.8,    1.0008, 2,    120.191,   30.2,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691943B", 0.208, 1,    120.046, -149.8,   0.99964, 2,    120.053,   30.2,    0.9997, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916603B", 0.208, 1,    120.408, -149.8,    1.0027, 2,    120.415,   30.2,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804254A", 0.208, 1,    121.885,  -31.2,     1.015, 2,    121.892,  148.8,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710513B", 0.208, 1,    120.144, -149.8,    1.0005, 2,    120.151,   30.2,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973149B", 0.208, 1,    120.262, -149.8,    1.0014, 2,    120.269,   30.2,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010562B", 0.208, 1,    120.437, -149.8,    1.0029, 2,    120.444,   30.2,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254228B", 0.208, 1,    124.329, -148.7,    1.0353, 2,    124.336,   31.3,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936213B", 0.208, 1,    125.072, -147.2,    1.0415, 2,    125.079,   32.8,    1.0416, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692633C", 0.208, 1,    126.086,   95.5,    1.0499, 2,    126.094,  -84.5,      1.05, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179646B", 0.208, 1,    128.244, -147.0,    1.0679, 2,    128.252,   33.0,     1.068, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104830C", 0.208, 1,    125.763,   95.4,    1.0472, 2,     125.77,  -84.6,    1.0473, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142078B", 0.208, 1,    123.919, -149.3,    1.0319, 2,    123.926,   30.7,     1.032, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879752B", 0.208, 1,    124.185, -149.2,    1.0341, 2,    124.193,   30.8,    1.0342, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952003B", 0.208, 1,    127.624, -147.2,    1.0627, 2,    127.631,   32.8,    1.0628, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990826A", 0.208, 1,     121.48,  -28.4,    1.0116, 2,    121.487,  151.6,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990826B", 0.208, 1,     127.43, -147.3,    1.0611, 2,    127.438,   32.7,    1.0612, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990826C", 0.208, 1,     125.75,   94.7,    1.0471, 2,    125.757,  -85.3,    1.0472, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197626C", 0.208, 1,    124.811,   92.0,    1.0393, 2,    124.819,  -88.0,    1.0394, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066807C", 0.208, 1,    124.394,   91.8,    1.0359, 2,    124.402,  -88.2,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197627C", 0.208, 1,    124.804,   92.0,    1.0393, 2,    124.811,  -88.0,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216343C", 0.208, 1,    124.521,   92.0,    1.0369, 2,    124.528,  -88.0,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085393C", 0.208, 1,    124.244,   91.9,    1.0346, 2,    124.251,  -88.1,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897770C", 0.208, 1,     124.75,   92.0,    1.0388, 2,    124.757,  -88.0,    1.0389, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748128C", 0.208, 1,    124.722,   92.0,    1.0386, 2,     124.73,  -88.0,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085392C", 0.208, 1,    124.502,   91.9,    1.0368, 2,     124.51,  -88.1,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029497C", 0.208, 1,    124.675,   91.9,    1.0382, 2,    124.682,  -88.1,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673307C", 0.208, 1,     124.52,   91.9,    1.0369, 2,    124.527,  -88.1,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729406C", 0.208, 1,    124.415,   91.9,     1.036, 2,    124.423,  -88.1,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897768C", 0.208, 1,    124.057,   91.9,     1.033, 2,    124.064,  -88.1,    1.0331, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822863C", 0.208, 1,    124.285,   91.8,    1.0349, 2,    124.292,  -88.2,     1.035, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841619C", 0.208, 1,    124.686,   92.0,    1.0383, 2,    124.693,  -88.0,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804282C", 0.208, 1,    124.526,   91.9,    1.0369, 2,    124.533,  -88.1,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104154C", 0.208, 1,    124.678,   92.0,    1.0382, 2,    124.685,  -88.0,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897806C", 0.208, 1,     124.55,   91.9,    1.0371, 2,    124.557,  -88.1,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216342B", 0.208, 1,    122.011, -149.6,     1.016, 2,    122.018,   30.4,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879063B", 0.208, 1,    121.661, -149.6,    1.0131, 2,    121.668,   30.4,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048227A", 0.208, 1,    121.803,  -31.4,    1.0143, 2,     121.81,  148.6,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216367B", 0.208, 1,    121.516, -149.6,    1.0119, 2,    121.523,   30.3,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010561A", 0.208, 1,    120.984,  -31.6,    1.0075, 2,    120.991,  148.4,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991939B", 0.208, 1,    122.248, -149.5,     1.018, 2,    122.255,   30.5,     1.018, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673308B", 0.208, 1,    122.157, -149.5,    1.0172, 2,    122.164,   30.5,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066808C", 0.208, 1,    122.389,   95.4,    1.0192, 2,    122.396,  -84.6,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141396C", 0.208, 1,    122.133,   95.3,     1.017, 2,     122.14,  -84.7,    1.0171, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066810C", 0.208, 1,    122.362,   95.4,    1.0189, 2,     122.37,  -84.6,     1.019, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897769C", 0.208, 1,    122.307,   95.4,    1.0185, 2,    122.314,  -84.6,    1.0185, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766749B", 0.208, 1,    121.813, -149.6,    1.0144, 2,     121.82,   30.4,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973178B", 0.208, 1,    121.394, -149.7,    1.0109, 2,    121.401,   30.3,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029518B", 0.208, 1,    121.679, -149.6,    1.0132, 2,    121.686,   30.4,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935549B", 0.208, 1,    121.656, -149.6,    1.0131, 2,    121.663,   30.4,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122811A", 0.208, 1,    121.676,  -31.3,    1.0132, 2,    121.684,  148.7,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254207A", 0.208, 1,    121.337,  -31.4,    1.0104, 2,    121.344,  148.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822877B", 0.208, 1,    121.157, -149.8,    1.0089, 2,    121.164,   30.2,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841618A", 0.208, 1,    121.613,  -31.3,    1.0127, 2,     121.62,  148.7,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066805A", 0.208, 1,    121.482,  -31.3,    1.0116, 2,     121.49,  148.7,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785514A", 0.208, 1,    121.156,  -31.4,    1.0089, 2,    121.163,  148.6,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235244A", 0.208, 1,    121.544,  -31.3,    1.0121, 2,    121.551,  148.7,    1.0122, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785513A", 0.208, 1,    121.574,  -31.3,    1.0124, 2,    121.581,  148.7,    1.0124, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160101A", 0.208, 1,    121.494,  -31.3,    1.0117, 2,    121.501,  148.7,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010559A", 0.208, 1,    120.832,  -31.5,    1.0062, 2,    120.839,  148.5,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"SX3159448A", 0.208, 1,    121.219,  -31.4,    1.0094, 2,    121.226,  148.6,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973156B", 0.208, 1,    120.909, -149.9,    1.0068, 2,    120.916,   30.1,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029501B", 0.208, 1,    120.864, -149.9,    1.0065, 2,    120.871,   30.1,    1.0065, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691949B", 0.208, 1,    120.967, -149.8,    1.0073, 2,    120.974,   30.2,    1.0074, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104127B", 0.208, 1,    120.933, -149.8,     1.007, 2,     120.94,   30.2,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897774B", 0.208, 1,    120.786, -149.9,    1.0058, 2,    120.793,   30.1,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879061B", 0.208, 1,    120.534, -150.0,    1.0037, 2,    120.541,   30.0,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066813B", 0.208, 1,    120.822, -149.9,    1.0061, 2,    120.829,   30.1,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991910B", 0.208, 1,    120.727, -149.9,    1.0053, 2,    120.734,   30.1,    1.0054, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879072B", 0.208, 1,    120.597, -149.9,    1.0042, 2,    120.604,   30.1,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197635B", 0.208, 1,    120.508, -149.9,    1.0035, 2,    120.515,   30.1,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804258B", 0.208, 1,    120.821, -149.8,    1.0061, 2,    120.828,   30.2,    1.0062, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235250B", 0.208, 1,    120.104, -150.0,    1.0001, 2,    120.111,   30.0,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954349B", 0.208, 1,    119.785, -150.0,   0.99747, 2,    119.792,   30.0,   0.99753, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766722B", 0.208, 1,    120.599, -149.8,    1.0042, 2,    120.606,   30.2,    1.0043, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879071B", 0.208, 1,    119.949, -150.0,   0.99883, 2,    119.956,   30.0,   0.99889, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029504B", 0.208, 1,      120.4, -149.9,    1.0026, 2,    120.407,   30.1,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691948B", 0.208, 1,    120.266, -149.9,    1.0015, 2,    120.273,   30.1,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710546B", 0.208, 1,    120.394, -149.9,    1.0025, 2,    120.401,   30.1,    1.0026, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785547B", 0.208, 1,     120.36, -149.9,    1.0023, 2,    120.367,   30.1,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254214B", 0.208, 1,    120.407, -149.9,    1.0027, 2,    120.414,   30.1,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160104B", 0.208, 1,    120.192, -149.9,    1.0009, 2,    120.199,   30.1,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216349B", 0.208, 1,    119.988, -150.0,   0.99916, 2,    119.995,   30.0,   0.99922, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879077B", 0.208, 1,    120.135, -150.0,    1.0004, 2,    120.142,   30.0,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991916B", 0.208, 1,    120.167, -149.9,    1.0006, 2,    120.174,   30.1,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235245C", 0.208, 1,    122.347,   95.4,    1.0188, 2,    122.354,  -84.6,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766716C", 0.208, 1,    121.639,   95.2,    1.0129, 2,    121.646,  -84.8,     1.013, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254209C", 0.208, 1,    122.573,   95.5,    1.0207, 2,     122.58,  -84.5,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254204A", 0.208, 1,    121.806,  -31.4,    1.0143, 2,    121.813,  148.6,    1.0144, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841627A", 0.208, 1,    119.743,  -31.6,   0.99712, 2,     119.75,  148.4,   0.99717, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216348A", 0.208, 1,    119.698,  -31.7,   0.99675, 2,    119.705,  148.3,    0.9968, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691947A", 0.208, 1,     119.27,  -31.8,   0.99318, 2,    119.277,  148.2,   0.99324, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841648A", 0.208, 1,    119.488,  -31.7,     0.995, 2,    119.495,  148.3,   0.99506, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973157A", 0.208, 1,    119.918,  -31.6,   0.99858, 2,    119.925,  148.4,   0.99863, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178978A", 0.208, 1,    119.985,  -31.6,   0.99913, 2,    119.992,  148.4,   0.99919, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879075A", 0.208, 1,    119.981,  -31.6,    0.9991, 2,    119.988,  148.4,   0.99916, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082992A", 0.208, 1,    119.603,  -31.7,   0.99595, 2,     119.61,  148.3,   0.99601, 0, 0, 0, 0, 0, 0, 0, 0
"SX2728247A", 0.208, 1,    120.987,  -28.6,    1.0075, 2,    120.994,  151.4,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"SX2728247B", 0.208, 1,    127.414, -147.3,     1.061, 2,    127.421,   32.7,    1.0611, 0, 0, 0, 0, 0, 0, 0, 0
"SX2728247C", 0.208, 1,    125.566,   94.6,    1.0456, 2,    125.573,  -85.4,    1.0457, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197633A", 0.208, 1,    121.787,  -31.2,    1.0141, 2,    121.794,  148.8,    1.0142, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879069A", 0.208, 1,    121.248,  -31.4,    1.0097, 2,    121.255,  148.6,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178971A", 0.208, 1,    121.297,  -31.4,    1.0101, 2,    121.304,  148.6,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973154A", 0.208, 1,    121.801,  -31.3,    1.0143, 2,    121.808,  148.7,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973155A", 0.208, 1,    121.626,  -31.3,    1.0128, 2,    121.633,  148.7,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122814C", 0.208, 1,    123.153,   95.5,    1.0255, 2,     123.16,  -84.5,    1.0256, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991908A", 0.208, 1,    120.551,  -31.7,    1.0038, 2,    120.558,  148.3,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860481C", 0.208, 1,    123.081,   95.5,    1.0249, 2,    123.088,  -84.5,     1.025, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841621C", 0.208, 1,    122.685,   95.5,    1.0216, 2,    122.692,  -84.5,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804255B", 0.208, 1,    121.855, -149.5,    1.0147, 2,    121.862,   30.5,    1.0148, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954345C", 0.208, 1,    122.778,   95.5,    1.0224, 2,    122.785,  -84.6,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935555A", 0.208, 1,    121.598,  -31.5,    1.0126, 2,    121.605,  148.5,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897773A", 0.208, 1,    121.367,  -31.6,    1.0106, 2,    121.374,  148.4,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748127A", 0.208, 1,    121.906,  -31.4,    1.0151, 2,    121.913,  148.6,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197631A", 0.208, 1,    122.156,  -31.4,    1.0172, 2,    122.163,  148.6,    1.0173, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935554A", 0.208, 1,    121.818,  -31.5,    1.0144, 2,    121.825,  148.5,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822866B", 0.208, 1,    122.388, -149.5,    1.0191, 2,    122.395,   30.5,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178972C", 0.208, 1,    123.135,   95.6,    1.0254, 2,    123.142,  -84.4,    1.0254, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104123C", 0.208, 1,    122.892,   95.5,    1.0233, 2,    122.899,  -84.5,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973153A", 0.208, 1,    122.464,  -31.4,    1.0198, 2,    122.471,  148.6,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216123A", 0.208, 1,    122.446,  -31.4,    1.0196, 2,    122.453,  148.6,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"SX2972930A", 0.208, 1,     121.77,  -31.5,     1.014, 2,    121.777,  148.5,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029506B", 0.208, 1,    122.608, -149.6,     1.021, 2,    122.615,   30.4,     1.021, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785521C", 0.208, 1,    123.081,   95.6,    1.0249, 2,    123.088,  -84.4,     1.025, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197661C", 0.208, 1,    122.742,   95.5,    1.0221, 2,    122.749,  -84.5,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216345B", 0.208, 1,    122.675, -149.5,    1.0215, 2,    122.682,   30.5,    1.0216, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879070B", 0.208, 1,    122.726, -149.6,     1.022, 2,    122.733,   30.4,     1.022, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973160B", 0.208, 1,    122.898, -149.5,    1.0234, 2,    122.905,   30.5,    1.0235, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066815C", 0.208, 1,    123.043,   95.5,    1.0246, 2,     123.05,  -84.5,    1.0247, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897777C", 0.208, 1,    122.971,   95.5,     1.024, 2,    122.978,  -84.5,    1.0241, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991914C", 0.208, 1,    122.407,   95.5,    1.0193, 2,    122.414,  -84.5,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822869A", 0.208, 1,    122.227,  -31.3,    1.0178, 2,    122.234,  148.7,    1.0179, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729410C", 0.208, 1,    122.051,   95.5,    1.0163, 2,    122.058,  -84.5,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197640C", 0.208, 1,    122.733,   95.5,     1.022, 2,     122.74,  -84.5,    1.0221, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954353A", 0.208, 1,    123.389,  -31.2,    1.0275, 2,    123.396,  148.8,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160109B", 0.208, 1,    121.691, -149.6,    1.0133, 2,    121.699,   30.4,    1.0134, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104136B", 0.208, 1,    122.476, -149.4,    1.0199, 2,    122.484,   30.6,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822872B", 0.208, 1,    122.669, -149.4,    1.0215, 2,    122.676,   30.6,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122821B", 0.208, 1,    122.453, -149.4,    1.0197, 2,     122.46,   30.6,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860482A", 0.208, 1,     121.92,  -31.4,    1.0152, 2,    121.927,  148.6,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010560B", 0.208, 1,    122.053, -149.5,    1.0164, 2,    122.061,   30.5,    1.0164, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104119A", 0.208, 1,    121.774,  -31.4,     1.014, 2,    121.781,  148.6,    1.0141, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785517C", 0.208, 1,     122.12,   95.3,    1.0169, 2,    122.127,  -84.7,     1.017, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066809C", 0.208, 1,    122.409,   95.5,    1.0193, 2,    122.416,  -84.5,    1.0194, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954344C", 0.208, 1,    121.227,   95.2,    1.0095, 2,    121.234,  -84.8,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897767C", 0.208, 1,    122.318,   95.4,    1.0186, 2,    122.325,  -84.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254208C", 0.208, 1,    122.341,   95.4,    1.0188, 2,    122.348,  -84.6,    1.0188, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748125C", 0.208, 1,    122.321,   95.4,    1.0186, 2,    122.328,  -84.6,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673303C", 0.208, 1,    122.007,   95.3,     1.016, 2,    122.015,  -84.7,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104117C", 0.208, 1,    122.386,   95.5,    1.0191, 2,    122.393,  -84.5,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010568A", 0.208, 1,    123.349,  -31.2,    1.0272, 2,    123.357,  148.8,    1.0272, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029505C", 0.208, 1,    123.395,   95.5,    1.0275, 2,    123.402,  -84.5,    1.0276, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673318C", 0.208, 1,    123.145,   95.5,    1.0254, 2,    123.152,  -84.5,    1.0255, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178979C", 0.208, 1,    123.654,   95.5,    1.0297, 2,    123.661,  -84.5,    1.0297, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104129A", 0.208, 1,    124.727,  -30.9,    1.0386, 2,    124.734,  149.1,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141401A", 0.208, 1,    124.911,  -30.9,    1.0402, 2,    124.918,  149.1,    1.0402, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841632B", 0.208, 1,     125.24, -149.0,    1.0429, 2,    125.248,   31.0,     1.043, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748157A", 0.208, 1,    119.713,  -30.6,   0.99687, 2,     119.72,  149.3,   0.99693, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785537A", 0.208, 1,    119.642,  -30.7,   0.99628, 2,    119.649,  149.3,   0.99634, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691967B", 0.208, 1,    125.158, -149.0,    1.0422, 2,    125.165,   31.0,    1.0423, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916620A", 0.208, 1,    120.346,  -30.5,    1.0021, 2,    120.353,  149.5,    1.0022, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916620B", 0.208, 1,    125.228, -148.8,    1.0428, 2,    125.235,   31.2,    1.0429, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916620C", 0.208, 1,    124.427,   95.3,    1.0361, 2,    124.434,  -84.7,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766738C", 0.208, 1,    124.891,   95.5,      1.04, 2,    124.898,  -84.5,      1.04, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066814B", 0.208, 1,    124.808, -148.7,    1.0393, 2,    124.815,   31.3,    1.0394, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820535B", 0.208, 1,    125.304, -148.6,    1.0434, 2,    125.311,   31.4,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785534B", 0.208, 1,    124.932, -148.7,    1.0403, 2,    124.939,   31.3,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691965B", 0.208, 1,    124.329, -149.0,    1.0353, 2,    124.336,   31.0,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748144A", 0.208, 1,     121.17,  -30.0,     1.009, 2,    121.177,  150.0,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897792A", 0.208, 1,    120.207,  -30.5,     1.001, 2,    120.214,  149.5,     1.001, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785538A", 0.208, 1,    120.441,  -30.5,    1.0029, 2,    120.448,  149.5,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897793A", 0.208, 1,    120.073,  -30.6,   0.99987, 2,     120.08,  149.4,   0.99993, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254231A", 0.208, 1,    120.188,  -30.6,    1.0008, 2,    120.195,  149.4,    1.0009, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254230A", 0.208, 1,    115.777,  -32.1,    0.9641, 2,    115.784,  147.9,   0.96415, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673331B", 0.208, 1,    125.136, -148.6,     1.042, 2,    125.143,   31.4,    1.0421, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935567B", 0.208, 1,    124.878, -148.7,    1.0399, 2,    124.885,   31.3,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804272B", 0.208, 1,    124.903, -148.7,    1.0401, 2,     124.91,   31.3,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160115B", 0.208, 1,    125.086, -148.6,    1.0416, 2,    125.093,   31.4,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254227B", 0.208, 1,    123.607, -149.1,    1.0293, 2,    123.615,   30.9,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860499B", 0.208, 1,    124.798, -148.6,    1.0392, 2,    124.805,   31.4,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254229B", 0.208, 1,     124.94, -148.6,    1.0404, 2,    124.947,   31.4,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822873B", 0.208, 1,    124.978, -148.7,    1.0407, 2,    124.985,   31.3,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178988B", 0.208, 1,    124.672, -148.8,    1.0382, 2,    124.679,   31.2,    1.0382, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785536B", 0.208, 1,    124.926, -148.7,    1.0403, 2,    124.933,   31.3,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066826B", 0.208, 1,    125.059, -148.6,    1.0414, 2,    125.066,   31.4,    1.0414, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197653B", 0.208, 1,     124.52, -148.7,    1.0369, 2,    124.527,   31.3,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785535B", 0.208, 1,    124.634, -148.6,    1.0378, 2,    124.641,   31.4,    1.0379, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916619B", 0.208, 1,    123.947, -148.8,    1.0321, 2,    123.954,   31.2,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916617B", 0.208, 1,    124.597, -148.7,    1.0375, 2,    124.604,   31.3,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122835B", 0.208, 1,    124.615, -148.7,    1.0377, 2,    124.622,   31.3,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691966B", 0.208, 1,     124.84, -148.6,    1.0396, 2,    124.848,   31.4,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104145B", 0.208, 1,    124.201, -148.8,    1.0342, 2,    124.208,   31.2,    1.0343, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973171B", 0.208, 1,    123.763, -148.8,    1.0306, 2,     123.77,   31.1,    1.0307, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804270B", 0.208, 1,    124.615, -148.7,    1.0377, 2,    124.622,   31.3,    1.0377, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235273B", 0.208, 1,    124.538, -148.7,    1.0371, 2,    124.545,   31.3,    1.0371, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729423C", 0.208, 1,    124.705,   95.4,    1.0384, 2,    124.712,  -84.6,    1.0385, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729424A", 0.208, 1,    120.321,  -30.2,    1.0019, 2,    120.328,  149.7,     1.002, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160114A", 0.208, 1,    120.932,  -30.1,     1.007, 2,    120.939,  149.9,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104144A", 0.208, 1,    120.892,  -30.1,    1.0067, 2,    120.899,  149.9,    1.0067, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197652A", 0.208, 1,     121.13,  -30.0,    1.0087, 2,    121.138,  150.0,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141394B", 0.208, 1,    124.964, -147.2,    1.0406, 2,    124.971,   32.8,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804277C", 0.208, 1,    124.496,   95.5,    1.0367, 2,    124.503,  -84.5,    1.0368, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197625C", 0.208, 1,    124.457,   95.4,    1.0364, 2,    124.464,  -84.6,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785511A", 0.208, 1,    122.501,  -29.2,    1.0201, 2,    122.508,  150.8,    1.0201, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973148A", 0.208, 1,    122.333,  -29.4,    1.0187, 2,     122.34,  150.6,    1.0187, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160098A", 0.208, 1,    121.976,  -29.6,    1.0157, 2,    121.983,  150.4,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916602A", 0.208, 1,    122.255,  -29.4,     1.018, 2,    122.262,  150.6,    1.0181, 0, 0, 0, 0, 0, 0, 0, 0
"SX3231255C", 0.208, 1,    124.576,   95.5,    1.0374, 2,    124.584,  -84.5,    1.0374, 0, 0, 0, 0, 0, 0, 0, 0
"SX3118855C", 0.208, 1,    124.943,   95.5,    1.0404, 2,     124.95,  -84.5,    1.0405, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085410B", 0.208, 1,    124.967, -148.7,    1.0406, 2,    124.975,   31.3,    1.0407, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992556C", 0.208, 1,    124.681,   91.1,    1.0382, 2,    124.688,  -88.9,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"SX3198356C", 0.208, 1,    125.104,   92.0,    1.0418, 2,    125.111,  -88.0,    1.0418, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048968C", 0.208, 1,    124.958,   92.0,    1.0405, 2,    124.965,  -88.0,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767414C", 0.208, 1,    125.686,   92.1,    1.0466, 2,    125.694,  -87.9,    1.0467, 0, 0, 0, 0, 0, 0, 0, 0
"SX3045895C", 0.208, 1,    125.745,   92.1,    1.0471, 2,    125.752,  -87.9,    1.0472, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692664C", 0.208, 1,    125.743,   92.1,    1.0471, 2,    125.751,  -87.9,    1.0471, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991901B", 0.208, 1,     121.05, -150.0,     1.008, 2,    121.057,   30.0,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673322B", 0.208, 1,    120.803, -150.2,    1.0059, 2,     120.81,   29.8,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766730B", 0.208, 1,    121.535, -150.0,     1.012, 2,    121.542,   30.0,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"SX2689691A", 0.208, 1,    120.379,  -31.8,    1.0024, 2,    120.386,  148.2,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"SX2914323B", 0.208, 1,    121.356, -150.1,    1.0106, 2,    121.363,   29.9,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048222C", 0.208, 1,    122.933,   95.7,    1.0237, 2,     122.94,  -84.3,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122837C", 0.208, 1,    122.894,   95.7,    1.0234, 2,    122.901,  -84.3,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991933C", 0.208, 1,     122.89,   95.7,    1.0233, 2,    122.897,  -84.3,    1.0234, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710525C", 0.208, 1,    122.947,   95.7,    1.0238, 2,    122.954,  -84.3,    1.0239, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673323C", 0.208, 1,    122.827,   95.7,    1.0228, 2,    122.834,  -84.3,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710542B", 0.208, 1,    121.735, -149.9,    1.0137, 2,    121.743,   30.1,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766742B", 0.208, 1,    120.101, -150.3,    1.0001, 2,    120.108,   29.7,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254234B", 0.208, 1,    121.476, -149.9,    1.0115, 2,    121.483,   30.1,    1.0116, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104114B", 0.208, 1,    121.491, -149.9,    1.0117, 2,    121.498,   30.1,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822857B", 0.208, 1,     121.23, -150.0,    1.0095, 2,    121.237,   30.0,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691939B", 0.208, 1,    121.436, -149.9,    1.0112, 2,    121.444,   30.1,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860478B", 0.208, 1,    121.258, -150.0,    1.0097, 2,    121.265,   30.0,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822858B", 0.208, 1,     121.39, -149.9,    1.0108, 2,    121.397,   30.1,    1.0109, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254206B", 0.208, 1,    121.372, -149.9,    1.0107, 2,    121.379,   30.1,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766715B", 0.208, 1,     121.16, -150.0,    1.0089, 2,    121.167,   30.0,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860479B", 0.208, 1,      121.4, -150.0,    1.0109, 2,    121.407,   30.0,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178969B", 0.208, 1,    121.201, -150.0,    1.0093, 2,    121.208,   30.0,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729401B", 0.208, 1,    121.356, -150.0,    1.0106, 2,    121.363,   30.0,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804245B", 0.208, 1,    121.135, -150.0,    1.0087, 2,    121.142,   30.0,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216338B", 0.208, 1,    120.771, -150.0,    1.0057, 2,    120.778,   30.0,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691938B", 0.208, 1,    120.679, -150.1,    1.0049, 2,    120.686,   29.9,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673326B", 0.208, 1,     121.26, -150.0,    1.0098, 2,    121.267,   30.0,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251806B", 0.208, 1,    121.094, -150.0,    1.0084, 2,    121.101,   30.0,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160108B", 0.208, 1,    120.944, -150.0,    1.0071, 2,    120.951,   30.0,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841624B", 0.208, 1,    120.937, -150.1,    1.0071, 2,    120.944,   29.9,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729409B", 0.208, 1,    120.818, -150.0,    1.0061, 2,    120.825,   30.0,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029510B", 0.208, 1,    120.655, -150.1,    1.0047, 2,    120.662,   29.9,    1.0048, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991927B", 0.208, 1,    121.219, -150.0,    1.0094, 2,    121.226,   30.0,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954338B", 0.208, 1,    121.344, -149.9,    1.0105, 2,    121.351,   30.0,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197634B", 0.208, 1,    122.371, -149.8,     1.019, 2,    122.378,   30.2,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729408B", 0.208, 1,    122.312, -149.8,    1.0185, 2,    122.319,   30.2,    1.0186, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991909A", 0.208, 1,    120.583,  -31.9,    1.0041, 2,     120.59,  148.1,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085398B", 0.208, 1,     122.27, -149.8,    1.0182, 2,    122.277,   30.2,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673314C", 0.208, 1,    122.784,   95.6,    1.0224, 2,    122.791,  -84.4,    1.0225, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122817C", 0.208, 1,    122.692,   95.6,    1.0217, 2,    122.699,  -84.4,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160102B", 0.208, 1,     122.18, -149.8,    1.0174, 2,    122.187,   30.2,    1.0175, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822871B", 0.208, 1,    122.577, -149.7,    1.0207, 2,    122.584,   30.3,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876813A", 0.208, 1,    121.244,  -31.7,    1.0096, 2,    121.252,  148.3,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"SX2952013A", 0.208, 1,    121.095,  -31.8,    1.0084, 2,    121.102,  148.2,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916598A", 0.208, 1,    121.164,  -31.8,     1.009, 2,    121.171,  148.2,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048212A", 0.208, 1,    121.262,  -31.8,    1.0098, 2,     121.27,  148.2,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691973A", 0.208, 1,    121.417,  -31.7,    1.0111, 2,    121.424,  148.3,    1.0111, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954357A", 0.208, 1,    121.661,  -31.6,    1.0131, 2,    121.668,  148.4,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841639A", 0.208, 1,    121.432,  -31.7,    1.0112, 2,    121.439,  148.3,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804262A", 0.208, 1,     121.25,  -31.8,    1.0097, 2,    121.257,  148.2,    1.0097, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973165A", 0.208, 1,    120.913,  -31.8,    1.0069, 2,     120.92,  148.2,    1.0069, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785529C", 0.208, 1,    122.579,   95.6,    1.0207, 2,    122.586,  -84.4,    1.0208, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197646B", 0.208, 1,    122.615, -149.7,     1.021, 2,    122.622,   30.3,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141389A", 0.208, 1,    121.185,  -31.8,    1.0091, 2,    121.192,  148.2,    1.0092, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197618A", 0.208, 1,    120.797,  -31.9,    1.0059, 2,    120.804,  148.1,     1.006, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691936A", 0.208, 1,    120.848,  -31.9,    1.0063, 2,    120.855,  148.1,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216336A", 0.208, 1,    121.496,  -31.7,    1.0117, 2,    121.503,  148.3,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216337A", 0.208, 1,    121.295,  -31.8,      1.01, 2,    121.302,  148.2,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841615A", 0.208, 1,    121.224,  -31.8,    1.0095, 2,    121.231,  148.2,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954348A", 0.208, 1,    121.541,  -31.7,    1.0121, 2,    121.548,  148.3,    1.0121, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235249A", 0.208, 1,     121.43,  -31.7,    1.0112, 2,    121.437,  148.3,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916599A", 0.208, 1,    121.068,  -31.8,    1.0082, 2,    121.075,  148.2,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122816B", 0.208, 1,    122.457, -149.8,    1.0197, 2,    122.464,   30.2,    1.0198, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160103C", 0.208, 1,    121.908,   95.4,    1.0151, 2,    121.915,  -84.6,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935556B", 0.208, 1,    122.092, -149.9,    1.0167, 2,    122.099,   30.1,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104124B", 0.208, 1,    121.448, -150.1,    1.0113, 2,    121.455,   29.9,    1.0114, 0, 0, 0, 0, 0, 0, 0, 0
"SX2970804C", 0.208, 1,    124.403,   91.1,    1.0359, 2,     124.41,  -88.9,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"SX3176661C", 0.208, 1,     124.13,   91.0,    1.0337, 2,    124.137,  -89.0,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048937C", 0.208, 1,    124.237,   91.1,    1.0345, 2,    124.244,  -88.9,    1.0346, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804957C", 0.208, 1,    123.973,   91.0,    1.0323, 2,     123.98,  -89.0,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767343C", 0.208, 1,    124.483,   91.2,    1.0366, 2,    124.491,  -88.8,    1.0367, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179608C", 0.208, 1,    123.861,   95.4,    1.0314, 2,    123.869,  -84.6,    1.0315, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086002C", 0.208, 1,    124.485,   95.5,    1.0366, 2,    124.492,  -84.5,    1.0367, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842330C", 0.208, 1,    124.416,   95.5,     1.036, 2,    124.424,  -84.5,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235945C", 0.208, 1,    124.407,   95.5,     1.036, 2,    124.414,  -84.5,     1.036, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955006C", 0.208, 1,    124.453,   95.5,    1.0363, 2,     124.46,  -84.5,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692600C", 0.208, 1,    124.391,   95.5,    1.0358, 2,    124.398,  -84.5,    1.0359, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235946A", 0.208, 1,    120.411,  -28.3,    1.0027, 2,    120.418,  151.7,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011229A", 0.208, 1,    120.169,  -28.4,    1.0007, 2,    120.176,  151.6,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767342A", 0.208, 1,    120.041,  -28.3,    0.9996, 2,    120.048,  151.7,   0.99966, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748780A", 0.208, 1,    119.797,  -28.4,   0.99757, 2,    119.804,  151.6,   0.99763, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823544A", 0.208, 1,    119.781,  -28.4,   0.99743, 2,    119.788,  151.6,   0.99749, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195321A", 0.208, 1,    120.248,  -28.3,    1.0013, 2,    120.255,  151.7,    1.0014, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823545A", 0.208, 1,    119.942,  -28.4,   0.99878, 2,    119.949,  151.6,   0.99884, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101782A", 0.208, 1,    120.442,  -28.2,    1.0029, 2,    120.449,  151.8,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936214A", 0.208, 1,    121.062,  -28.2,    1.0081, 2,    121.069,  151.8,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142049C", 0.208, 1,    122.814,   94.4,    1.0227, 2,    122.822,  -85.6,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804956A", 0.208, 1,     120.58,  -28.3,    1.0041, 2,    120.587,  151.7,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"SX2730106C", 0.208, 1,    125.982,   95.2,    1.0491, 2,    125.989,  -84.8,    1.0491, 0, 0, 0, 0, 0, 0, 0, 0
"SX2936212A", 0.208, 1,    120.853,  -28.3,    1.0064, 2,     120.86,  151.7,    1.0064, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029495B", 0.208, 1,    120.903, -150.5,    1.0068, 2,     120.91,   29.5,    1.0068, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804247B", 0.208, 1,    120.153, -150.6,    1.0005, 2,     120.16,   29.4,    1.0006, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104115B", 0.208, 1,    120.057, -150.7,   0.99973, 2,    120.064,   29.3,   0.99979, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954339B", 0.208, 1,    120.478, -150.5,    1.0032, 2,    120.485,   29.5,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048200B", 0.208, 1,    120.508, -150.6,    1.0035, 2,    120.515,   29.4,    1.0036, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216339B", 0.208, 1,    121.071, -150.4,    1.0082, 2,    121.078,   29.6,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048201B", 0.208, 1,     120.94, -150.4,    1.0071, 2,    120.947,   29.6,    1.0071, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141390B", 0.208, 1,    121.086, -150.4,    1.0083, 2,    121.093,   29.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710537B", 0.208, 1,    121.154, -150.4,    1.0089, 2,    121.161,   29.6,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673300B", 0.208, 1,    121.058, -150.4,    1.0081, 2,    121.065,   29.6,    1.0081, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085388B", 0.208, 1,    120.688, -150.6,     1.005, 2,    120.695,   29.4,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822859B", 0.208, 1,    121.229, -150.4,    1.0095, 2,    121.236,   29.6,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991902B", 0.208, 1,    121.085, -150.4,    1.0083, 2,    121.093,   29.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991918B", 0.208, 1,    121.204, -150.4,    1.0093, 2,    121.211,   29.6,    1.0093, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897764B", 0.208, 1,    121.142, -150.4,    1.0088, 2,    121.149,   29.6,    1.0088, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860488B", 0.208, 1,    121.166, -150.4,     1.009, 2,    121.173,   29.6,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804260B", 0.208, 1,    120.605, -150.5,    1.0043, 2,    120.612,   29.5,    1.0044, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973163B", 0.208, 1,    121.111, -150.5,    1.0085, 2,    121.118,   29.5,    1.0086, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104130B", 0.208, 1,    121.674, -150.3,    1.0132, 2,    121.681,   29.7,    1.0133, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879079B", 0.208, 1,    121.289, -150.4,      1.01, 2,    121.296,   29.6,    1.0101, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991917B", 0.208, 1,    121.233, -150.5,    1.0095, 2,     121.24,   29.5,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841636B", 0.208, 1,    121.404, -150.4,     1.011, 2,    121.411,   29.6,     1.011, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085389B", 0.208, 1,    121.124, -150.4,    1.0086, 2,    121.131,   29.6,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673319C", 0.208, 1,    121.795,   95.6,    1.0142, 2,    121.802,  -84.4,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841631C", 0.208, 1,    121.914,   95.7,    1.0152, 2,    121.921,  -84.3,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216350A", 0.208, 1,    120.283,  -31.6,    1.0016, 2,     120.29,  148.4,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141402C", 0.208, 1,    121.878,   95.7,    1.0149, 2,    121.885,  -84.3,     1.015, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197642C", 0.208, 1,    120.459,   95.3,    1.0031, 2,    120.466,  -84.7,    1.0031, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691952A", 0.208, 1,    120.235,  -31.6,    1.0012, 2,    120.242,  148.4,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879081A", 0.208, 1,    119.106,  -31.9,   0.99181, 2,    119.113,  148.1,   0.99187, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785530A", 0.208, 1,    120.275,  -31.6,    1.0016, 2,    120.282,  148.4,    1.0016, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766723A", 0.208, 1,    120.482,  -31.5,    1.0033, 2,    120.489,  148.5,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122822A", 0.208, 1,    120.232,  -31.6,    1.0012, 2,    120.239,  148.4,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766747A", 0.208, 1,    120.165,  -31.8,    1.0006, 2,    120.172,  148.2,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2858163A", 0.208, 1,    119.907,  -31.9,   0.99849, 2,    119.914,  148.1,   0.99854, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216346A", 0.208, 1,    119.994,  -31.9,   0.99921, 2,    120.001,  148.1,   0.99927, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029500A", 0.208, 1,    120.132,  -31.8,    1.0004, 2,    120.139,  148.2,    1.0004, 0, 0, 0, 0, 0, 0, 0, 0
"SX3156034A", 0.208, 1,    119.853,  -31.9,   0.99804, 2,     119.86,  148.1,    0.9981, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066821A", 0.208, 1,    120.284,  -31.8,    1.0016, 2,    120.291,  148.2,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748140A", 0.208, 1,    120.074,  -31.8,   0.99988, 2,    120.081,  148.2,   0.99994, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141412A", 0.208, 1,    120.009,  -31.9,   0.99934, 2,    120.016,  148.1,    0.9994, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991915B", 0.208, 1,    119.879, -150.0,   0.99825, 2,    119.886,   30.0,   0.99831, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673320B", 0.208, 1,    120.174, -149.9,    1.0007, 2,    120.181,   30.1,    1.0008, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841634B", 0.208, 1,    120.232, -149.9,    1.0012, 2,    120.239,   30.1,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766720A", 0.208, 1,    120.796,  -31.8,    1.0059, 2,    120.803,  148.2,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235254C", 0.208, 1,     122.85,   95.6,     1.023, 2,    122.857,  -84.4,    1.0231, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935566C", 0.208, 1,    124.932,   95.5,    1.0403, 2,    124.939,  -84.5,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141393C", 0.208, 1,    124.337,   95.4,    1.0354, 2,    124.344,  -84.6,    1.0354, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030204A", 0.208, 1,    124.893,  -29.4,      1.04, 2,    124.901,  150.6,    1.0401, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160868B", 0.208, 1,    126.413, -148.1,    1.0527, 2,     126.42,   31.9,    1.0527, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785524C", 0.208, 1,     124.37,   91.0,    1.0357, 2,    124.377,  -89.0,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235268C", 0.208, 1,    122.263,   95.7,    1.0181, 2,     122.27,  -84.3,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122825A", 0.208, 1,    122.638,  -30.5,    1.0212, 2,    122.645,  149.5,    1.0213, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991920A", 0.208, 1,    122.386,  -30.7,    1.0191, 2,    122.393,  149.3,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973146B", 0.208, 1,    121.132, -150.0,    1.0087, 2,    121.139,   30.0,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935568B", 0.208, 1,    120.339, -149.8,    1.0021, 2,    120.346,   30.2,    1.0021, 0, 0, 0, 0, 0, 0, 0, 0
"SX2814529A", 0.208, 1,    120.624,  -31.5,    1.0045, 2,    120.631,  148.5,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"SX2814529B", 0.208, 1,    122.683, -149.3,    1.0216, 2,    122.691,   30.7,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"SX2814529C", 0.208, 1,    122.145,   95.7,    1.0171, 2,    122.152,  -84.3,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122818C", 0.208, 1,    122.624,   95.6,    1.0211, 2,    122.631,  -84.4,    1.0212, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048209B", 0.208, 1,    120.165, -149.9,    1.0006, 2,    120.172,   30.1,    1.0007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841628A", 0.208, 1,    123.946,  -29.6,    1.0321, 2,    123.953,  150.4,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673316A", 0.208, 1,    123.758,  -29.7,    1.0306, 2,    123.765,  150.3,    1.0306, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748143A", 0.208, 1,    121.077,  -30.0,    1.0082, 2,    121.084,  150.0,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860477A", 0.208, 1,    121.356,  -31.7,    1.0105, 2,    121.363,  148.3,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066811B", 0.208, 1,    119.928, -149.8,   0.99866, 2,    119.935,   30.2,   0.99872, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954352C", 0.208, 1,    124.597,   91.1,    1.0375, 2,    124.605,  -88.9,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
