Bus, BasekV, Node1, Magnitude1, Angle1, pu1, Node2, Magnitude2, Angle2, pu2, Node3, Magnitude3, Angle3, pu3, Node4, Magnitude4, Angle4, pu4
"SX3160864B", 0.208, 1,    126.352, -148.1,    1.0522, 2,    126.359,   31.9,    1.0522, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085401A", 0.208, 1,    123.506,  -31.2,    1.0285, 2,    123.514,  148.8,    1.0285, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766744B", 0.208, 1,    121.506, -150.0,    1.0118, 2,    121.514,   30.0,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804259A", 0.208, 1,    122.534,  -30.6,    1.0204, 2,    122.541,  149.4,    1.0204, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860486C", 0.208, 1,    124.221,   91.0,    1.0344, 2,    124.228,  -89.0,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785522B", 0.208, 1,    122.065, -149.9,    1.0165, 2,    122.072,   30.1,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897766C", 0.208, 1,    125.029,   92.0,    1.0411, 2,    125.036,  -88.0,    1.0412, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048889C", 0.208, 1,    124.601,   91.1,    1.0376, 2,    124.608,  -88.9,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048890C", 0.208, 1,    124.311,   91.1,    1.0352, 2,    124.319,  -88.9,    1.0352, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991921C", 0.208, 1,    124.916,   90.5,    1.0402, 2,    124.923,  -89.5,    1.0403, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011293A", 0.208, 1,    125.157,  -29.2,    1.0422, 2,    125.164,  150.8,    1.0423, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011293B", 0.208, 1,    126.252, -148.5,    1.0513, 2,    126.259,   31.5,    1.0514, 0, 0, 0, 0, 0, 0, 0, 0
"SX3011293C", 0.208, 1,     125.99,   91.8,    1.0491, 2,    125.998,  -88.2,    1.0492, 0, 0, 0, 0, 0, 0, 0, 0
"SX3123509C", 0.208, 1,    125.585,   91.7,    1.0458, 2,    125.593,  -88.3,    1.0458, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841620B", 0.208, 1,    122.212, -150.4,    1.0177, 2,    122.219,   29.6,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991929B", 0.208, 1,    124.711, -148.7,    1.0385, 2,    124.718,   31.3,    1.0386, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160793C", 0.208, 1,    125.834,   94.4,    1.0478, 2,    125.841,  -85.6,    1.0479, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691946B", 0.208, 1,    123.953, -149.3,    1.0322, 2,     123.96,   30.7,    1.0322, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991940C", 0.208, 1,    124.004,   91.8,    1.0326, 2,    124.012,  -88.2,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197636B", 0.208, 1,    120.415, -149.9,    1.0027, 2,    120.422,   30.1,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991905A", 0.208, 1,    121.622,  -31.3,    1.0128, 2,    121.629,  148.7,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141395C", 0.208, 1,    122.201,   95.4,    1.0176, 2,    122.208,  -84.6,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748135A", 0.208, 1,    122.667,  -30.6,    1.0215, 2,    122.675,  149.4,    1.0215, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729412A", 0.208, 1,      122.7,  -30.6,    1.0217, 2,    122.707,  149.4,    1.0218, 0, 0, 0, 0, 0, 0, 0, 0
"SX2839305A", 0.208, 1,    124.166,  -29.3,     1.034, 2,    124.173,  150.7,     1.034, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160123A", 0.208, 1,    121.591,  -31.4,    1.0125, 2,    121.598,  148.6,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822861A", 0.208, 1,    121.632,  -31.4,    1.0128, 2,    121.639,  148.6,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841616A", 0.208, 1,    121.355,  -31.4,    1.0105, 2,    121.362,  148.6,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122812B", 0.208, 1,    120.963, -149.8,    1.0073, 2,     120.97,   30.2,    1.0073, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897771B", 0.208, 1,    126.133, -148.3,    1.0503, 2,     126.14,   31.7,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178973A", 0.208, 1,    122.035,  -31.3,    1.0162, 2,    122.042,  148.7,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141411C", 0.208, 1,    122.079,   95.8,    1.0166, 2,    122.086,  -84.2,    1.0166, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710518A", 0.208, 1,      120.4,  -31.5,    1.0026, 2,    120.407,  148.5,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085391B", 0.208, 1,    121.259, -149.7,    1.0097, 2,    121.266,   30.3,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955076A", 0.208, 1,    124.066,  -29.0,    1.0331, 2,    124.073,  151.0,    1.0332, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729430B", 0.208, 1,    121.651, -149.9,     1.013, 2,    121.658,   30.1,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"SX3142079B", 0.208, 1,    126.018, -148.2,    1.0494, 2,    126.026,   31.8,    1.0494, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955055B", 0.208, 1,    126.366, -148.1,    1.0523, 2,    126.373,   31.9,    1.0523, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879753B", 0.208, 1,    126.271, -148.1,    1.0515, 2,    126.278,   31.9,    1.0515, 0, 0, 0, 0, 0, 0, 0, 0
"SX2842390C", 0.208, 1,    124.415,   91.8,     1.036, 2,    124.422,  -88.2,    1.0361, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710511A", 0.208, 1,    122.374,  -31.3,     1.019, 2,    122.381,  148.7,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766719A", 0.208, 1,    122.194,  -31.4,    1.0175, 2,    122.201,  148.6,    1.0176, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160117B", 0.208, 1,    119.359, -149.9,   0.99393, 2,    119.366,   30.0,   0.99398, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897790C", 0.208, 1,    125.046,   95.5,    1.0413, 2,    125.053,  -84.5,    1.0413, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066817A", 0.208, 1,    120.569,  -31.5,     1.004, 2,    120.576,  148.5,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841641B", 0.208, 1,    124.554, -148.8,    1.0372, 2,    124.561,   31.2,    1.0372, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674027B", 0.208, 1,    128.143, -147.1,    1.0671, 2,     128.15,   32.9,    1.0671, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010557A", 0.208, 1,    122.574,  -29.2,    1.0207, 2,    122.581,  150.8,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235242C", 0.208, 1,    124.696,   95.5,    1.0384, 2,    124.703,  -84.5,    1.0384, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973150A", 0.208, 1,     119.61,  -30.7,   0.99602, 2,    119.617,  149.3,   0.99607, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066804A", 0.208, 1,     120.26,  -30.5,    1.0014, 2,    120.268,  149.5,    1.0015, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879067A", 0.208, 1,    121.239,  -31.3,    1.0096, 2,    121.246,  148.7,    1.0096, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710530B", 0.208, 1,    124.871, -148.7,    1.0398, 2,    124.878,   31.3,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748781A", 0.208, 1,    120.586,  -28.2,    1.0041, 2,    120.593,  151.8,    1.0042, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197654A", 0.208, 1,    119.513,  -30.7,    0.9952, 2,     119.52,  149.3,   0.99526, 0, 0, 0, 0, 0, 0, 0, 0
"SX2954361B", 0.208, 1,    124.509, -148.7,    1.0368, 2,    124.517,   31.3,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935547B", 0.208, 1,    124.366, -148.8,    1.0356, 2,    124.373,   31.2,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215385A", 0.208, 1,     124.22,  -29.5,    1.0344, 2,    124.227,  150.5,    1.0345, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215385B", 0.208, 1,    125.406, -148.7,    1.0443, 2,    125.414,   31.3,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215385C", 0.208, 1,    124.957,   91.6,    1.0405, 2,    124.964,  -88.4,    1.0406, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841622A", 0.208, 1,     121.26,  -31.4,    1.0098, 2,    121.267,  148.6,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879062C", 0.208, 1,    124.107,   91.8,    1.0335, 2,    124.114,  -88.2,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917255C", 0.208, 1,    125.655,   93.9,    1.0464, 2,    125.663,  -86.1,    1.0464, 0, 0, 0, 0, 0, 0, 0, 0
"SX3160862C", 0.208, 1,    125.403,   93.1,    1.0443, 2,    125.411,  -86.9,    1.0443, 0, 0, 0, 0, 0, 0, 0, 0
"SX3067447A", 0.208, 1,     120.53,  -28.4,    1.0037, 2,    120.537,  151.6,    1.0037, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179637C", 0.208, 1,    124.384,   91.1,    1.0358, 2,    124.392,  -88.9,    1.0358, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822867B", 0.208, 1,    120.383, -150.0,    1.0024, 2,     120.39,   30.0,    1.0025, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766741A", 0.208, 1,     121.09,  -31.4,    1.0083, 2,    121.097,  148.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897807B", 0.208, 1,    121.459, -149.7,    1.0114, 2,    121.466,   30.3,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"SX2823611A", 0.208, 1,     125.16,  -29.4,    1.0422, 2,    125.167,  150.6,    1.0423, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141398A", 0.208, 1,    119.501,  -31.8,   0.99511, 2,    119.508,  148.2,   0.99516, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235251C", 0.208, 1,    124.213,   91.0,    1.0343, 2,     124.22,  -89.0,    1.0344, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935551C", 0.208, 1,    124.482,   91.9,    1.0366, 2,    124.489,  -88.1,    1.0366, 0, 0, 0, 0, 0, 0, 0, 0
"SX3235252B", 0.208, 1,    120.539, -149.9,    1.0037, 2,    120.546,   30.1,    1.0038, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917328B", 0.208, 1,    126.421, -148.1,    1.0527, 2,    126.428,   31.9,    1.0528, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989565A", 0.208, 1,    124.459,  -29.1,    1.0364, 2,    124.466,  150.9,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"SX2692655C", 0.208, 1,     126.12,   92.5,    1.0502, 2,    126.127,  -87.5,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861219B", 0.208, 1,    125.955, -148.2,    1.0488, 2,    125.962,   31.8,    1.0489, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674051A", 0.208, 1,    124.745,  -29.0,    1.0388, 2,    124.752,  150.9,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804249C", 0.208, 1,    125.431,   91.8,    1.0445, 2,    125.439,  -88.2,    1.0445, 0, 0, 0, 0, 0, 0, 0, 0
"SX3030205C", 0.208, 1,    125.491,   92.1,     1.045, 2,    125.498,  -88.0,     1.045, 0, 0, 0, 0, 0, 0, 0, 0
"SX3085395A", 0.208, 1,    123.258,  -30.5,    1.0264, 2,    123.265,  149.5,    1.0264, 0, 0, 0, 0, 0, 0, 0, 0
"SX2767409B", 0.208, 1,     126.14, -148.1,    1.0504, 2,    126.147,   31.9,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0
"SX3217064B", 0.208, 1,    125.876, -148.2,    1.0482, 2,    125.883,   31.8,    1.0483, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729405B", 0.208, 1,    123.813, -149.2,     1.031, 2,     123.82,   30.8,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"SX3179699B", 0.208, 1,    124.509, -149.1,    1.0368, 2,    124.516,   30.9,    1.0369, 0, 0, 0, 0, 0, 0, 0, 0
"SX2898526C", 0.208, 1,      125.3,   91.9,    1.0434, 2,    125.307,  -88.1,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"SX2674052C", 0.208, 1,    124.428,   91.8,    1.0361, 2,    124.436,  -88.2,    1.0362, 0, 0, 0, 0, 0, 0, 0, 0
"SX2851933A", 0.208, 1,    119.984,  -31.6,   0.99913, 2,    119.991,  148.4,   0.99919, 0, 0, 0, 0, 0, 0, 0, 0
"SX2851933B", 0.208, 1,    121.995, -149.5,    1.0159, 2,    122.002,   30.5,    1.0159, 0, 0, 0, 0, 0, 0, 0, 0
"SX2851933C", 0.208, 1,    122.006,   95.7,     1.016, 2,    122.013,  -84.3,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860492C", 0.208, 1,     123.38,   90.1,    1.0274, 2,    123.387,  -89.9,    1.0275, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197645A", 0.208, 1,    123.511,  -30.6,    1.0285, 2,    123.518,  149.4,    1.0286, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048211A", 0.208, 1,    123.005,  -30.7,    1.0243, 2,    123.012,  149.3,    1.0243, 0, 0, 0, 0, 0, 0, 0, 0
"SX2804253A", 0.208, 1,     124.05,  -30.2,     1.033, 2,    124.057,  149.8,     1.033, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178981B", 0.208, 1,    122.683, -150.2,    1.0216, 2,     122.69,   29.8,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785525C", 0.208, 1,    124.526,   91.1,    1.0369, 2,    124.533,  -88.9,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860483B", 0.208, 1,     120.62, -149.7,    1.0044, 2,    120.627,   30.3,    1.0045, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141397B", 0.208, 1,    120.407, -149.7,    1.0027, 2,    120.414,   30.3,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3253995C", 0.208, 1,    122.924,   95.5,    1.0236, 2,    122.931,  -84.5,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710536A", 0.208, 1,    119.995,  -32.0,   0.99922, 2,    120.002,  148.0,   0.99928, 0, 0, 0, 0, 0, 0, 0, 0
"SX3197638A", 0.208, 1,    120.767,  -31.8,    1.0056, 2,    120.774,  148.2,    1.0057, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935557A", 0.208, 1,    121.217,  -31.7,    1.0094, 2,    121.224,  148.3,    1.0095, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673311A", 0.208, 1,    120.433,  -31.9,    1.0029, 2,     120.44,  148.1,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729413A", 0.208, 1,    121.563,  -31.7,    1.0123, 2,     121.57,  148.3,    1.0123, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122848C", 0.208, 1,    120.751,   95.0,    1.0055, 2,    120.759,  -85.0,    1.0056, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973169A", 0.208, 1,    119.374,  -32.0,   0.99405, 2,    119.381,  148.0,   0.99411, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822868A", 0.208, 1,    120.014,  -31.7,   0.99938, 2,    120.021,  148.3,   0.99944, 0, 0, 0, 0, 0, 0, 0, 0
"SX2860493A", 0.208, 1,    120.015,  -31.6,   0.99938, 2,    120.022,  148.4,   0.99944, 0, 0, 0, 0, 0, 0, 0, 0
"SX3178976A", 0.208, 1,    119.745,  -31.9,   0.99713, 2,    119.752,  148.1,   0.99719, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673317A", 0.208, 1,    118.455,  -32.0,   0.98639, 2,    118.462,  148.0,   0.98645, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729428A", 0.208, 1,    119.048,  -31.9,   0.99134, 2,    119.055,  148.1,   0.99139, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973159A", 0.208, 1,    119.908,  -31.7,    0.9985, 2,    119.915,  148.3,   0.99856, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254216A", 0.208, 1,    119.673,  -31.6,   0.99654, 2,     119.68,  148.4,    0.9966, 0, 0, 0, 0, 0, 0, 0, 0
"SX2973180B", 0.208, 1,    119.809, -150.0,   0.99767, 2,    119.816,   30.0,   0.99773, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066816A", 0.208, 1,    119.185,  -31.9,   0.99247, 2,    119.192,  148.1,   0.99253, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216351A", 0.208, 1,    120.413,  -31.5,    1.0027, 2,     120.42,  148.5,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"SX2841635A", 0.208, 1,    122.017,  -31.4,    1.0161, 2,    122.024,  148.6,    1.0161, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254217C", 0.208, 1,    122.398,   95.6,    1.0192, 2,    122.405,  -84.4,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"SX2822870C", 0.208, 1,    122.202,   95.5,    1.0176, 2,    122.209,  -84.5,    1.0177, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766725C", 0.208, 1,    119.878,   94.9,   0.99824, 2,    119.885,  -85.1,    0.9983, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879078A", 0.208, 1,    119.239,  -31.9,   0.99293, 2,    119.246,  148.1,   0.99299, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048221A", 0.208, 1,    120.467,  -31.5,    1.0031, 2,    120.474,  148.5,    1.0032, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879092C", 0.208, 1,    120.875,   95.5,    1.0066, 2,    120.883,  -84.5,    1.0066, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691954B", 0.208, 1,    121.443, -150.4,    1.0113, 2,     121.45,   29.6,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104135A", 0.208, 1,    122.033,  -30.7,    1.0162, 2,     122.04,  149.3,    1.0162, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991943C", 0.208, 1,    124.365,   90.4,    1.0356, 2,    124.372,  -89.6,    1.0357, 0, 0, 0, 0, 0, 0, 0, 0
"SX3233353A", 0.208, 1,    119.895,  -32.1,   0.99839, 2,    119.902,  147.9,   0.99845, 0, 0, 0, 0, 0, 0, 0, 0
"SX3141403A", 0.208, 1,    121.003,  -31.8,    1.0076, 2,     121.01,  148.2,    1.0077, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785546A", 0.208, 1,    120.709,  -31.8,    1.0052, 2,    120.716,  148.2,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879087A", 0.208, 1,    121.148,  -31.8,    1.0088, 2,    121.155,  148.2,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"SX2785531A", 0.208, 1,    119.932,  -32.1,   0.99869, 2,    119.939,  147.9,   0.99875, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216358A", 0.208, 1,    119.995,  -32.0,   0.99922, 2,    120.002,  148.0,   0.99928, 0, 0, 0, 0, 0, 0, 0, 0
"SX2748139B", 0.208, 1,        121, -150.0,    1.0076, 2,    121.007,   30.0,    1.0076, 0, 0, 0, 0, 0, 0, 0, 0
"SX2935559A", 0.208, 1,     122.47,  -30.6,    1.0198, 2,    122.477,  149.4,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"SX3048231B", 0.208, 1,    122.287, -150.2,    1.0183, 2,    122.294,   29.8,    1.0184, 0, 0, 0, 0, 0, 0, 0, 0
"SX2691959B", 0.208, 1,    123.217, -150.1,     1.026, 2,    123.224,   29.9,    1.0261, 0, 0, 0, 0, 0, 0, 0, 0
"SX2731712B", 0.208, 1,    122.089, -149.9,    1.0167, 2,    122.096,   30.1,    1.0167, 0, 0, 0, 0, 0, 0, 0, 0
"SX3010580B", 0.208, 1,    121.974, -150.0,    1.0157, 2,    121.981,   30.0,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"SX3216361B", 0.208, 1,    121.948, -149.9,    1.0155, 2,    121.955,   30.1,    1.0155, 0, 0, 0, 0, 0, 0, 0, 0
"SX2879089C", 0.208, 1,    122.428,   95.7,    1.0195, 2,    122.435,  -84.3,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"SX3232301C", 0.208, 1,    121.979,   95.3,    1.0157, 2,    121.986,  -84.7,    1.0158, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763811C", 0.208, 1,    122.109,   95.4,    1.0168, 2,    122.116,  -84.6,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"SX2970258C", 0.208, 1,    121.597,   95.2,    1.0126, 2,    121.604,  -84.8,    1.0126, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763812C", 0.208, 1,    122.034,   95.4,    1.0162, 2,    122.042,  -84.7,    1.0163, 0, 0, 0, 0, 0, 0, 0, 0
"SX3101194C", 0.208, 1,      122.4,   95.4,    1.0192, 2,    122.408,  -84.6,    1.0193, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916625B", 0.208, 1,    122.932, -150.1,    1.0237, 2,    122.939,   29.9,    1.0237, 0, 0, 0, 0, 0, 0, 0, 0
"SX2955047A", 0.208, 1,    120.434,  -28.3,    1.0029, 2,    120.441,  151.7,    1.0029, 0, 0, 0, 0, 0, 0, 0, 0
"SX3066830B", 0.208, 1,    120.555, -149.7,    1.0039, 2,    120.562,   30.3,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2673343B", 0.208, 1,    119.808, -149.9,   0.99766, 2,    119.815,   30.1,   0.99772, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766748A", 0.208, 1,    120.923,  -31.8,    1.0069, 2,     120.93,  148.2,     1.007, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897801A", 0.208, 1,    120.815,  -31.4,     1.006, 2,    120.822,  148.6,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897805A", 0.208, 1,     121.71,  -31.4,    1.0135, 2,    121.717,  148.6,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"SX3086098A", 0.208, 1,    124.099,  -29.2,    1.0334, 2,    124.106,  150.8,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"SX3104155C", 0.208, 1,    124.679,   92.0,    1.0382, 2,    124.687,  -88.0,    1.0383, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710543C", 0.208, 1,    122.146,   95.3,    1.0171, 2,    122.154,  -84.7,    1.0172, 0, 0, 0, 0, 0, 0, 0, 0
"SX2861197C", 0.208, 1,    125.619,   93.8,    1.0461, 2,    125.626,  -86.2,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0
"SX2992657A", 0.208, 1,    124.593,  -28.9,    1.0375, 2,      124.6,  151.1,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX3254237A", 0.208, 1,    121.166,  -28.4,     1.009, 2,    121.173,  151.6,     1.009, 0, 0, 0, 0, 0, 0, 0, 0
"SX2710544A", 0.208, 1,    119.614,  -31.7,   0.99605, 2,    119.621,  148.3,    0.9961, 0, 0, 0, 0, 0, 0, 0, 0
"SX2917359A", 0.208, 1,    123.473,  -29.2,    1.0282, 2,    123.481,  150.8,    1.0282, 0, 0, 0, 0, 0, 0, 0, 0
"SX3122847A", 0.208, 1,    121.031,  -31.8,    1.0078, 2,    121.038,  148.2,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029520B", 0.208, 1,    119.711, -150.1,   0.99685, 2,    119.718,   29.9,   0.99691, 0, 0, 0, 0, 0, 0, 0, 0
"SX3150961C", 0.208, 1,    126.025,   94.3,    1.0494, 2,    126.033,  -85.7,    1.0495, 0, 0, 0, 0, 0, 0, 0, 0
"SX2684420B", 0.208, 1,    119.814, -149.9,   0.99771, 2,    119.821,   30.1,   0.99777, 0, 0, 0, 0, 0, 0, 0, 0
"SX2685809A", 0.208, 1,    122.374,  -31.5,     1.019, 2,    122.381,  148.5,    1.0191, 0, 0, 0, 0, 0, 0, 0, 0
"SX3097861C", 0.208, 1,    123.802,   95.2,    1.0309, 2,    123.809,  -84.8,     1.031, 0, 0, 0, 0, 0, 0, 0, 0
"SX2798067B", 0.208, 1,    124.591, -148.3,    1.0375, 2,    124.598,   31.7,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX2929261A", 0.208, 1,    122.263,  -31.4,    1.0181, 2,     122.27,  148.6,    1.0182, 0, 0, 0, 0, 0, 0, 0, 0
"SX2891575C", 0.208, 1,     124.11,   91.0,    1.0335, 2,    124.118,  -89.0,    1.0335, 0, 0, 0, 0, 0, 0, 0, 0
"SX2685805A", 0.208, 1,    120.691,  -31.8,     1.005, 2,    120.698,  148.2,    1.0051, 0, 0, 0, 0, 0, 0, 0, 0
"SX3225319B", 0.208, 1,    120.819, -150.4,    1.0061, 2,    120.826,   29.6,    1.0061, 0, 0, 0, 0, 0, 0, 0, 0
"SX2925506C", 0.208, 1,    122.421,   95.4,    1.0194, 2,    122.428,  -84.6,    1.0195, 0, 0, 0, 0, 0, 0, 0, 0
"SX2983432A", 0.208, 1,    122.277,  -31.3,    1.0182, 2,    122.284,  148.7,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"SX2948732B", 0.208, 1,    120.981, -150.0,    1.0074, 2,    120.988,   30.0,    1.0075, 0, 0, 0, 0, 0, 0, 0, 0
"SX2911069B", 0.208, 1,    120.234, -150.2,    1.0012, 2,    120.241,   29.8,    1.0013, 0, 0, 0, 0, 0, 0, 0, 0
"SX2724120C", 0.208, 1,    124.253,   91.0,    1.0347, 2,    124.261,  -89.0,    1.0347, 0, 0, 0, 0, 0, 0, 0, 0
"SX2858175A", 0.208, 1,    119.036,  -32.0,   0.99123, 2,    119.043,  148.0,   0.99129, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251807A", 0.208, 1,    118.846,  -32.0,   0.98965, 2,    118.853,  148.0,   0.98971, 0, 0, 0, 0, 0, 0, 0, 0
"SX3231269B", 0.208, 1,    118.984, -150.5,    0.9908, 2,    118.992,   29.4,   0.99086, 0, 0, 0, 0, 0, 0, 0, 0
"SX3081380A", 0.208, 1,    124.128,  -29.0,    1.0336, 2,    124.135,  151.0,    1.0337, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139103A", 0.208, 1,    118.547,  -32.1,   0.98716, 2,    118.554,  147.9,   0.98722, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876814A", 0.208, 1,        119,  -32.3,   0.99093, 2,    119.007,  147.7,   0.99099, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120503A", 0.208, 1,    117.368,  -32.4,   0.97734, 2,    117.374,  147.6,    0.9774, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120504A", 0.208, 1,     118.28,  -32.2,   0.98494, 2,    118.287,  147.8,     0.985, 0, 0, 0, 0, 0, 0, 0, 0
"SX2875754C", 0.208, 1,    125.615,   92.1,     1.046, 2,    125.622,  -87.9,    1.0461, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195327A", 0.208, 1,    117.494,  -32.4,   0.97839, 2,    117.501,  147.6,   0.97845, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763407C", 0.208, 1,    124.798,   91.2,    1.0392, 2,    124.805,  -88.8,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0
"SX2688692B", 0.208, 1,     124.53, -148.9,     1.037, 2,    124.537,   31.1,     1.037, 0, 0, 0, 0, 0, 0, 0, 0
"SX2688693C", 0.208, 1,    125.302,   91.7,    1.0434, 2,    125.309,  -88.3,    1.0435, 0, 0, 0, 0, 0, 0, 0, 0
"SX2913406B", 0.208, 1,    119.765, -149.9,    0.9973, 2,    119.772,   30.0,   0.99736, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989571A", 0.208, 1,    117.779,  -32.3,   0.98077, 2,    117.786,  147.7,   0.98082, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764411C", 0.208, 1,    122.829,   90.7,    1.0228, 2,    122.837,  -89.3,    1.0229, 0, 0, 0, 0, 0, 0, 0, 0
"SX3119793B", 0.208, 1,     121.08, -150.6,    1.0083, 2,    121.087,   29.4,    1.0083, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251808A", 0.208, 1,    117.944,  -32.3,   0.98214, 2,    117.951,  147.7,    0.9822, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027133A", 0.208, 1,    120.444,  -31.9,     1.003, 2,    120.452,  148.1,     1.003, 0, 0, 0, 0, 0, 0, 0, 0
"SX2857591A", 0.208, 1,    120.287,  -32.0,    1.0016, 2,    120.294,  148.0,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726983A", 0.208, 1,     118.71,  -32.0,   0.98852, 2,    118.717,  148.0,   0.98857, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157167A", 0.208, 1,    122.543,  -29.2,    1.0204, 2,     122.55,  150.8,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082993A", 0.208, 1,    119.034,  -32.0,   0.99122, 2,    119.041,  148.0,   0.99128, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120376A", 0.208, 1,    121.665,  -31.6,    1.0131, 2,    121.672,  148.4,    1.0132, 0, 0, 0, 0, 0, 0, 0, 0
"SX2989432B", 0.208, 1,    120.225, -149.8,    1.0011, 2,    120.232,   30.2,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"SX3120484C", 0.208, 1,    122.545,   95.5,    1.0205, 2,    122.552,  -84.5,    1.0205, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820528C", 0.208, 1,    122.985,   95.7,    1.0241, 2,    122.992,  -84.3,    1.0242, 0, 0, 0, 0, 0, 0, 0, 0
"SX2745799C", 0.208, 1,    122.689,   95.6,    1.0216, 2,    122.696,  -84.4,    1.0217, 0, 0, 0, 0, 0, 0, 0, 0
"SX3270814A", 0.208, 1,    121.502,  -31.7,    1.0118, 2,    121.509,  148.3,    1.0118, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801895B", 0.208, 1,    119.945, -150.6,    0.9988, 2,    119.952,   29.4,   0.99886, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801896B", 0.208, 1,     119.52, -150.4,   0.99526, 2,    119.527,   29.6,   0.99532, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214055C", 0.208, 1,    124.868,   90.4,    1.0398, 2,    124.875,  -89.6,    1.0399, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195310A", 0.208, 1,    121.797,  -30.7,    1.0142, 2,    121.804,  149.3,    1.0143, 0, 0, 0, 0, 0, 0, 0, 0
"SX3008232B", 0.208, 1,    121.624, -150.1,    1.0128, 2,    121.632,   29.9,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764399B", 0.208, 1,    121.462, -150.1,    1.0114, 2,     121.47,   29.9,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027116A", 0.208, 1,    122.061,  -30.9,    1.0164, 2,    122.068,  149.1,    1.0165, 0, 0, 0, 0, 0, 0, 0, 0
"SX2689678B", 0.208, 1,    120.102, -151.2,    1.0001, 2,    120.109,   28.8,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"SX2951995C", 0.208, 1,    122.214,   95.4,    1.0177, 2,    122.221,  -84.6,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139086B", 0.208, 1,    120.284, -149.9,    1.0016, 2,    120.291,   30.1,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"SX2933120C", 0.208, 1,    122.275,   95.5,    1.0182, 2,    122.283,  -84.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726973A", 0.208, 1,    121.707,  -31.4,    1.0135, 2,    121.714,  148.6,    1.0135, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820531B", 0.208, 1,    121.615, -149.6,    1.0127, 2,    121.622,   30.4,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157708C", 0.208, 1,    121.962,   95.3,    1.0156, 2,    121.969,  -84.7,    1.0157, 0, 0, 0, 0, 0, 0, 0, 0
"SX2858166A", 0.208, 1,    122.108,  -31.6,    1.0168, 2,    122.116,  148.4,    1.0169, 0, 0, 0, 0, 0, 0, 0, 0
"SX2764403A", 0.208, 1,    118.952,  -30.8,   0.99053, 2,    118.959,  149.2,   0.99059, 0, 0, 0, 0, 0, 0, 0, 0
"SX2895449C", 0.208, 1,    122.443,   95.4,    1.0196, 2,     122.45,  -84.6,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"SX3176656A", 0.208, 1,    121.998,  -31.3,    1.0159, 2,    122.005,  148.7,     1.016, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820533A", 0.208, 1,    119.911,  -30.6,   0.99852, 2,    119.918,  149.4,   0.99857, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876796A", 0.208, 1,    121.337,  -31.4,    1.0104, 2,    121.344,  148.6,    1.0105, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876797A", 0.208, 1,    120.946,  -31.5,    1.0071, 2,    120.953,  148.5,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157710B", 0.208, 1,    120.231, -149.8,    1.0012, 2,    120.238,   30.2,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726974B", 0.208, 1,    123.983, -148.8,    1.0324, 2,     123.99,   31.2,    1.0325, 0, 0, 0, 0, 0, 0, 0, 0
"SX2726975B", 0.208, 1,    119.164, -150.1,    0.9923, 2,    119.171,   29.9,   0.99236, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195315A", 0.208, 1,    123.615,  -30.2,    1.0294, 2,    123.622,  149.8,    1.0294, 0, 0, 0, 0, 0, 0, 0, 0
"SX3143999A", 0.208, 1,    121.436,  -31.3,    1.0112, 2,    121.443,  148.7,    1.0113, 0, 0, 0, 0, 0, 0, 0, 0
"SX3125349C", 0.208, 1,    121.426,   95.1,    1.0111, 2,    121.434,  -84.9,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"SX3181545C", 0.208, 1,    121.736,   95.1,    1.0137, 2,    121.743,  -84.9,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082981C", 0.208, 1,    124.079,   91.8,    1.0332, 2,    124.086,  -88.2,    1.0333, 0, 0, 0, 0, 0, 0, 0, 0
"SX2876798B", 0.208, 1,    121.616, -149.6,    1.0127, 2,    121.623,   30.4,    1.0128, 0, 0, 0, 0, 0, 0, 0, 0
"SX3008237C", 0.208, 1,    124.887,   95.5,      1.04, 2,    124.894,  -84.5,      1.04, 0, 0, 0, 0, 0, 0, 0, 0
"SX2783231B", 0.208, 1,    124.012, -148.8,    1.0327, 2,    124.019,   31.2,    1.0327, 0, 0, 0, 0, 0, 0, 0, 0
"SX3176660B", 0.208, 1,    124.658, -148.7,     1.038, 2,    124.665,   31.3,    1.0381, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082983B", 0.208, 1,    124.027, -148.8,    1.0328, 2,    124.034,   31.2,    1.0329, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801902B", 0.208, 1,    124.459, -148.7,    1.0364, 2,    124.466,   31.3,    1.0364, 0, 0, 0, 0, 0, 0, 0, 0
"SX3157718A", 0.208, 1,    121.259,  -29.4,    1.0097, 2,    121.266,  150.6,    1.0098, 0, 0, 0, 0, 0, 0, 0, 0
"SX2745806C", 0.208, 1,    122.353,   95.4,    1.0189, 2,     122.36,  -84.6,    1.0189, 0, 0, 0, 0, 0, 0, 0, 0
"SX3195318B", 0.208, 1,    123.812, -149.3,     1.031, 2,    123.819,   30.7,    1.0311, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214071C", 0.208, 1,    125.458,   93.7,    1.0447, 2,    125.466,  -86.3,    1.0448, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214069C", 0.208, 1,    124.803,   93.7,    1.0393, 2,     124.81,  -86.3,    1.0393, 0, 0, 0, 0, 0, 0, 0, 0
"SX3232902A", 0.208, 1,    120.482,  -28.4,    1.0033, 2,    120.489,  151.6,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027122A", 0.208, 1,    120.138,  -28.3,    1.0004, 2,    120.145,  151.7,    1.0005, 0, 0, 0, 0, 0, 0, 0, 0
"SX3082988B", 0.208, 1,    126.133, -148.2,    1.0503, 2,    126.141,   31.8,    1.0504, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027124C", 0.208, 1,    124.726,   91.2,    1.0386, 2,    124.733,  -88.8,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"SX2801909C", 0.208, 1,    125.219,   90.8,    1.0427, 2,    125.227,  -89.2,    1.0428, 0, 0, 0, 0, 0, 0, 0, 0
"SX2914324A", 0.208, 1,     117.16,  -33.2,   0.97561, 2,    117.167,  146.8,   0.97567, 0, 0, 0, 0, 0, 0, 0, 0
"SX2820556A", 0.208, 1,    119.491,  -31.7,   0.99502, 2,    119.498,  148.3,   0.99508, 0, 0, 0, 0, 0, 0, 0, 0
"SX2933135A", 0.208, 1,    120.416,  -28.4,    1.0027, 2,    120.423,  151.6,    1.0028, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139366A", 0.208, 1,    124.726,  -29.3,    1.0386, 2,    124.733,  150.6,    1.0387, 0, 0, 0, 0, 0, 0, 0, 0
"SX2708744B", 0.208, 1,    126.951, -147.3,    1.0571, 2,    126.958,   32.7,    1.0572, 0, 0, 0, 0, 0, 0, 0, 0
"SX2690187B", 0.208, 1,    127.179, -147.2,     1.059, 2,    127.187,   32.8,    1.0591, 0, 0, 0, 0, 0, 0, 0, 0
"SX3233412A", 0.208, 1,    120.951,  -28.4,    1.0072, 2,    120.958,  151.6,    1.0072, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027670B", 0.208, 1,    126.764, -147.3,    1.0556, 2,    126.771,   32.7,    1.0556, 0, 0, 0, 0, 0, 0, 0, 0
"SX2821087A", 0.208, 1,     121.71,  -28.3,    1.0135, 2,    121.717,  151.7,    1.0136, 0, 0, 0, 0, 0, 0, 0, 0
"SX2990098A", 0.208, 1,    121.351,  -28.4,    1.0105, 2,    121.358,  151.6,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"SX3252336B", 0.208, 1,    127.464, -147.2,    1.0614, 2,    127.471,   32.8,    1.0615, 0, 0, 0, 0, 0, 0, 0, 0
"SX2802480B", 0.208, 1,    127.386, -147.2,    1.0608, 2,    127.393,   32.8,    1.0608, 0, 0, 0, 0, 0, 0, 0, 0
"SX3233413B", 0.208, 1,    126.692, -147.3,     1.055, 2,    126.699,   32.7,     1.055, 0, 0, 0, 0, 0, 0, 0, 0
"SX3027671A", 0.208, 1,      121.1,  -28.4,    1.0084, 2,    121.107,  151.6,    1.0085, 0, 0, 0, 0, 0, 0, 0, 0
"SX3102286B", 0.208, 1,    126.577, -147.3,     1.054, 2,    126.585,   32.7,    1.0541, 0, 0, 0, 0, 0, 0, 0, 0
"SX2802481A", 0.208, 1,    120.788,  -28.4,    1.0058, 2,    120.796,  151.6,    1.0059, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214549A", 0.208, 1,    121.091,  -28.4,    1.0083, 2,    121.098,  151.6,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX3139598B", 0.208, 1,     122.47, -150.2,    1.0198, 2,    122.477,   29.8,    1.0199, 0, 0, 0, 0, 0, 0, 0, 0
"SX3214112B", 0.208, 1,    118.732, -150.3,    0.9887, 2,    118.739,   29.7,   0.98876, 0, 0, 0, 0, 0, 0, 0, 0
"SX3251854A", 0.208, 1,    120.115,  -30.2,    1.0002, 2,    120.123,  149.8,    1.0003, 0, 0, 0, 0, 0, 0, 0, 0
"SX2763072B", 0.208, 1,    120.566, -150.5,     1.004, 2,    120.573,   29.5,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"SX3172805A", 0.208, 1,    120.006,  -31.6,   0.99931, 2,    120.013,  148.4,   0.99937, 0, 0, 0, 0, 0, 0, 0, 0
"SX3226771A", 0.208, 1,    118.505,  -32.1,   0.98681, 2,    118.512,  147.9,   0.98687, 0, 0, 0, 0, 0, 0, 0, 0
"SX3189190A", 0.208, 1,    120.111,  -31.6,    1.0002, 2,    120.118,  148.4,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"SX2896685A", 0.208, 1,    120.843,  -28.6,    1.0063, 2,    120.851,  151.4,    1.0063, 0, 0, 0, 0, 0, 0, 0, 0
"SX2896685B", 0.208, 1,    126.527, -147.5,    1.0536, 2,    126.534,   32.5,    1.0537, 0, 0, 0, 0, 0, 0, 0, 0
"SX2896685C", 0.208, 1,    125.274,   94.5,    1.0432, 2,    125.281,  -85.5,    1.0432, 0, 0, 0, 0, 0, 0, 0, 0
"SX2937757C", 0.208, 1,    125.084,   91.2,    1.0416, 2,    125.091,  -88.8,    1.0417, 0, 0, 0, 0, 0, 0, 0, 0
"SX2806553C", 0.208, 1,    124.739,   91.2,    1.0387, 2,    124.747,  -88.8,    1.0388, 0, 0, 0, 0, 0, 0, 0, 0
"SX2862616C", 0.208, 1,    122.383,   95.4,    1.0191, 2,     122.39,  -84.6,    1.0192, 0, 0, 0, 0, 0, 0, 0, 0
"SX2746587C", 0.208, 1,     121.49,   95.4,    1.0117, 2,    121.497,  -84.6,    1.0117, 0, 0, 0, 0, 0, 0, 0, 0
"SX2727795C", 0.208, 1,     122.57,   90.5,    1.0207, 2,    122.577,  -89.5,    1.0207, 0, 0, 0, 0, 0, 0, 0, 0
"SX3177665A", 0.208, 1,    121.461,  -31.4,    1.0114, 2,    121.468,  148.6,    1.0115, 0, 0, 0, 0, 0, 0, 0, 0
"SX3046854B", 0.208, 1,    119.332, -150.0,   0.99369, 2,    119.339,   30.0,   0.99375, 0, 0, 0, 0, 0, 0, 0, 0
"SX3102793B", 0.208, 1,    123.978, -148.8,    1.0324, 2,    123.985,   31.2,    1.0324, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803199A", 0.208, 1,    121.125,  -28.4,    1.0086, 2,    121.132,  151.6,    1.0087, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803199B", 0.208, 1,    127.311, -147.2,    1.0601, 2,    127.319,   32.8,    1.0602, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803199C", 0.208, 1,    124.929,   94.6,    1.0403, 2,    124.936,  -85.4,    1.0404, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215203A", 0.208, 1,    121.176,  -28.4,    1.0091, 2,    121.184,  151.6,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215203B", 0.208, 1,    127.297, -147.2,      1.06, 2,    127.305,   32.8,    1.0601, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215203C", 0.208, 1,    125.961,   94.8,    1.0489, 2,    125.968,  -85.2,     1.049, 0, 0, 0, 0, 0, 0, 0, 0
"SX3065665A", 0.208, 1,    118.985,  -28.6,   0.99081, 2,    118.992,  151.4,   0.99087, 0, 0, 0, 0, 0, 0, 0, 0
"SX3177881C", 0.208, 1,    120.566,   95.2,     1.004, 2,    120.573,  -84.8,     1.004, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047058A", 0.208, 1,    119.732,  -31.8,   0.99703, 2,    119.739,  148.2,   0.99709, 0, 0, 0, 0, 0, 0, 0, 0
"SX3177894A", 0.208, 1,     118.48,  -32.1,   0.98661, 2,    118.487,  147.9,   0.98666, 0, 0, 0, 0, 0, 0, 0, 0
"SX3140238A", 0.208, 1,    118.245,  -32.1,   0.98465, 2,    118.252,  147.9,   0.98471, 0, 0, 0, 0, 0, 0, 0, 0
"SX2821770A", 0.208, 1,    121.146,  -31.4,    1.0088, 2,    121.153,  148.6,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915534A", 0.208, 1,    120.548,  -31.5,    1.0038, 2,    120.555,  148.5,    1.0039, 0, 0, 0, 0, 0, 0, 0, 0
"SX2690868C", 0.208, 1,    122.096,   95.3,    1.0167, 2,    122.103,  -84.7,    1.0168, 0, 0, 0, 0, 0, 0, 0, 0
"SX2803194C", 0.208, 1,    121.728,   95.3,    1.0137, 2,    121.735,  -84.8,    1.0137, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047073C", 0.208, 1,    121.171,   95.1,     1.009, 2,    121.178,  -84.9,    1.0091, 0, 0, 0, 0, 0, 0, 0, 0
"SX3065696A", 0.208, 1,    118.658,  -32.1,   0.98808, 2,    118.665,  147.9,   0.98814, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915542A", 0.208, 1,    121.423,  -28.3,    1.0111, 2,     121.43,  151.7,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915542B", 0.208, 1,    127.576, -147.2,    1.0623, 2,    127.584,   32.8,    1.0624, 0, 0, 0, 0, 0, 0, 0, 0
"SX2915542C", 0.208, 1,    124.602,   94.6,    1.0376, 2,    124.609,  -85.4,    1.0376, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234149A", 0.208, 1,    125.523,  -29.2,    1.0453, 2,     125.53,  150.8,    1.0453, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234149B", 0.208, 1,    126.426, -148.5,    1.0528, 2,    126.434,   31.5,    1.0528, 0, 0, 0, 0, 0, 0, 0, 0
"SX3234149C", 0.208, 1,     126.12,   91.8,    1.0502, 2,    126.128,  -88.2,    1.0503, 0, 0, 0, 0, 0, 0, 0, 0
"SX2859391B", 0.208, 1,    120.473, -150.2,    1.0032, 2,     120.48,   29.8,    1.0033, 0, 0, 0, 0, 0, 0, 0, 0
"SX2859403A", 0.208, 1,    121.653,  -28.3,     1.013, 2,     121.66,  151.7,    1.0131, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215340A", 0.208, 1,    119.147,  -32.0,   0.99216, 2,    119.154,  148.0,   0.99222, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047289A", 0.208, 1,    123.451,  -29.5,     1.028, 2,    123.458,  150.5,    1.0281, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047289B", 0.208, 1,    124.977, -148.7,    1.0407, 2,    124.984,   31.3,    1.0408, 0, 0, 0, 0, 0, 0, 0, 0
"SX3047289C", 0.208, 1,    124.835,   91.6,    1.0395, 2,    124.843,  -88.4,    1.0396, 0, 0, 0, 0, 0, 0, 0, 0
"SX3215549B", 0.208, 1,    119.587, -149.9,   0.99582, 2,    119.595,   30.1,   0.99588, 0, 0, 0, 0, 0, 0, 0, 0
"SX3253570C", 0.208, 1,    123.071,   90.8,    1.0248, 2,    123.079,  -89.2,    1.0249, 0, 0, 0, 0, 0, 0, 0, 0
"SX2972704C", 0.208, 1,    123.433,   90.8,    1.0278, 2,     123.44,  -89.2,    1.0279, 0, 0, 0, 0, 0, 0, 0, 0
"SX3159645A", 0.208, 1,    121.738,  -31.4,    1.0137, 2,    121.745,  148.6,    1.0138, 0, 0, 0, 0, 0, 0, 0, 0
"SX3091052A", 0.208, 1,    119.332,  -31.6,    0.9937, 2,    119.339,  148.3,   0.99376, 0, 0, 0, 0, 0, 0, 0, 0
"SX2916234A", 0.208, 1,    116.298,  -32.7,   0.96843, 2,    116.304,  147.3,   0.96849, 0, 0, 0, 0, 0, 0, 0, 0
"SX3029183B", 0.208, 1,    118.411, -150.4,   0.98603, 2,    118.418,   29.6,   0.98608, 0, 0, 0, 0, 0, 0, 0, 0
"SX3108449A", 0.208, 1,    118.874,  -28.7,   0.98989, 2,    118.881,  151.3,   0.98994, 0, 0, 0, 0, 0, 0, 0, 0
"SX3103822C", 0.208, 1,    122.817,   95.5,    1.0227, 2,    122.824,  -84.5,    1.0228, 0, 0, 0, 0, 0, 0, 0, 0
"SX2991640C", 0.208, 1,     121.27,   91.0,    1.0098, 2,    121.277,  -89.0,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729206C", 0.208, 1,    121.427,   95.3,    1.0111, 2,    121.434,  -84.7,    1.0112, 0, 0, 0, 0, 0, 0, 0, 0
"SX2897554C", 0.208, 1,    121.274,   95.4,    1.0099, 2,    121.282,  -84.6,    1.0099, 0, 0, 0, 0, 0, 0, 0, 0
"SX2729207C", 0.208, 1,    123.035,   95.6,    1.0245, 2,    123.042,  -84.4,    1.0246, 0, 0, 0, 0, 0, 0, 0, 0
"SX2766499C", 0.208, 1,    121.822,   95.4,    1.0144, 2,    121.829,  -84.6,    1.0145, 0, 0, 0, 0, 0, 0, 0, 0
"SX2878848C", 0.208, 1,     122.62,   95.5,    1.0211, 2,    122.627,  -84.5,    1.0211, 0, 0, 0, 0, 0, 0, 0, 0
"SX3263051C", 0.208, 1,    122.711,   90.7,    1.0218, 2,    122.718,  -89.3,    1.0219, 0, 0, 0, 0, 0, 0, 0, 0
"SX3312692A", 0.208, 1,    118.185,  -32.1,   0.98415, 2,    118.192,  147.9,   0.98421, 0, 0, 0, 0, 0, 0, 0, 0
"SX3315860B", 0.208, 1,    117.888, -150.8,   0.98167, 2,    117.895,   29.2,   0.98173, 0, 0, 0, 0, 0, 0, 0, 0
"SX3342743C", 0.208, 1,    119.656,   94.6,    0.9964, 2,    119.663,  -85.4,   0.99645, 0, 0, 0, 0, 0, 0, 0, 0
"SX3448661B", 0.208, 1,    119.497, -150.0,   0.99507, 2,    119.504,   30.0,   0.99513, 0, 0, 0, 0, 0, 0, 0, 0
"SX3552667C", 0.208, 1,    125.606,   93.2,    1.0459, 2,    125.613,  -86.8,     1.046, 0, 0, 0, 0, 0, 0, 0, 0
"SX3626914C", 0.208, 1,    122.277,   90.5,    1.0182, 2,    122.284,  -89.5,    1.0183, 0, 0, 0, 0, 0, 0, 0, 0
"SX3632979A", 0.208, 1,    117.342,  -32.6,   0.97713, 2,    117.349,  147.4,   0.97719, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645809C", 0.208, 1,    121.146,   95.4,    1.0088, 2,    121.153,  -84.6,    1.0089, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645810C", 0.208, 1,    122.215,   95.5,    1.0177, 2,    122.222,  -84.5,    1.0178, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645811C", 0.208, 1,    122.453,   95.6,    1.0197, 2,     122.46,  -84.4,    1.0197, 0, 0, 0, 0, 0, 0, 0, 0
"SX3645812C", 0.208, 1,    121.632,   95.4,    1.0128, 2,    121.639,  -84.6,    1.0129, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649297A", 0.208, 1,    120.707,  -31.7,    1.0051, 2,    120.714,  148.3,    1.0052, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649298A", 0.208, 1,    121.508,  -31.6,    1.0118, 2,    121.516,  148.4,    1.0119, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649299A", 0.208, 1,    120.575,  -31.9,    1.0041, 2,    120.583,  148.1,    1.0041, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649300A", 0.208, 1,    121.277,  -31.7,    1.0099, 2,    121.284,  148.3,      1.01, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649301A", 0.208, 1,    121.036,  -31.7,    1.0079, 2,    121.043,  148.3,    1.0079, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649302A", 0.208, 1,    120.286,  -31.8,    1.0016, 2,    120.293,  148.2,    1.0017, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649304A", 0.208, 1,    121.067,  -31.7,    1.0081, 2,    121.074,  148.3,    1.0082, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649305A", 0.208, 1,     121.37,  -31.8,    1.0107, 2,    121.377,  148.2,    1.0107, 0, 0, 0, 0, 0, 0, 0, 0
"SX3649306A", 0.208, 1,    121.358,  -31.6,    1.0106, 2,    121.365,  148.4,    1.0106, 0, 0, 0, 0, 0, 0, 0, 0
"SX3729297A", 0.208, 1,    120.055,  -31.8,   0.99972, 2,    120.063,  148.2,   0.99978, 0, 0, 0, 0, 0, 0, 0, 0
"SX3729298A", 0.208, 1,    121.096,  -31.5,    1.0084, 2,    121.103,  148.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727707A", 0.208, 1,    121.038,  -31.6,    1.0079, 2,    121.045,  148.4,     1.008, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727708A", 0.208, 1,    119.291,  -32.1,   0.99336, 2,    119.298,  147.9,   0.99341, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727709A", 0.208, 1,    119.894,  -31.7,   0.99837, 2,    119.901,  148.3,   0.99843, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727710A", 0.208, 1,    120.343,  -31.6,    1.0021, 2,     120.35,  148.4,    1.0022, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727711A", 0.208, 1,     118.88,  -32.2,   0.98993, 2,    118.887,  147.8,   0.98999, 0, 0, 0, 0, 0, 0, 0, 0
"SX3727712A", 0.208, 1,    120.232,  -31.7,    1.0012, 2,    120.239,  148.3,    1.0012, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728037A", 0.208, 1,     120.41,  -31.7,    1.0027, 2,    120.417,  148.3,    1.0027, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728038A", 0.208, 1,    120.352,  -31.7,    1.0022, 2,     120.36,  148.3,    1.0023, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728039A", 0.208, 1,    121.921,  -31.4,    1.0153, 2,    121.928,  148.6,    1.0153, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728040A", 0.208, 1,    121.908,  -31.4,    1.0151, 2,    121.915,  148.6,    1.0152, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728041A", 0.208, 1,    119.855,  -31.8,   0.99805, 2,    119.862,  148.2,   0.99811, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728042A", 0.208, 1,    120.688,  -31.6,     1.005, 2,    120.695,  148.4,     1.005, 0, 0, 0, 0, 0, 0, 0, 0
"SX3728043A", 0.208, 1,     121.09,  -31.5,    1.0083, 2,    121.097,  148.5,    1.0084, 0, 0, 0, 0, 0, 0, 0, 0
"SX3778577C", 0.208, 1,    120.108,   94.9,    1.0002, 2,    120.115,  -85.1,    1.0002, 0, 0, 0, 0, 0, 0, 0, 0
"SX3784018A", 0.208, 1,    112.324,  -34.0,   0.93534, 2,    112.331,  146.0,    0.9354, 0, 0, 0, 0, 0, 0, 0, 0
"G_L2991911", 0.48, 1,    251.178,  -83.7,   0.90636, 2, 4.84287E-008, -111.1, 1.7475E-010, 3,    251.178,   96.3,   0.90636, 0, 0, 0, 0
"G_L3048208", 0.48, 1,    250.816,  -24.7,   0.90505, 2,    250.816,  155.3,   0.90505, 3, 9.86695E-008,  106.1, 3.5604E-010, 0, 0, 0, 0
"G_L3029502", 0.48, 1,    290.882,  -56.2,    1.0496, 2,    288.035, -176.1,    1.0394, 3,    289.921,   64.3,    1.0462, 0, 0, 0, 0
"G_L2916609", 0.48, 1,    250.809,  -83.8,   0.90503, 2, 8.21725E-008, -146.9, 2.9651E-010, 3,    250.809,   96.2,   0.90503, 0, 0, 0, 0
"G_L3104121", 0.48, 1,    249.928,  -24.9,   0.90185, 2,    249.928,  155.1,   0.90185, 3, 4.61827E-007,  -24.3, 1.6665E-009, 0, 0, 0, 0
"G_L2804283", 0.48, 1,     249.92,  -24.9,   0.90182, 2,     249.92,  155.1,   0.90182, 3, 5.79658E-008,   97.2, 2.0917E-010, 0, 0, 0, 0
"G_L3104122", 0.48, 1,    249.921,  -24.9,   0.90183, 2,    249.921,  155.1,   0.90183, 3, 5.74549E-008,   90.8, 2.0732E-010, 0, 0, 0, 0
"G_L2973151", 0.48, 1,    249.931,  -24.9,   0.90186, 2,    249.931,  155.1,   0.90186, 3, 9.58482E-008,   86.7, 3.4586E-010, 0, 0, 0, 0
"G_L2748146", 0.48, 1,    249.939,  -24.9,   0.90189, 2,    249.939,  155.1,   0.90189, 3, 8.40309E-008,   95.3, 3.0322E-010, 0, 0, 0, 0
"G_L2879064", 0.48, 1,    250.033,  -24.9,   0.90223, 2,    250.033,  155.1,   0.90223, 3, 6.35373E-008,  114.8, 2.2927E-010, 0, 0, 0, 0
"G_L3104134", 0.48, 1,    290.443,  -57.1,     1.048, 2,    286.055, -177.3,    1.0322, 3,     287.79,   63.6,    1.0385, 0, 0, 0, 0
"G_L3254212", 0.208, 1, 6.95185E-008,  168.9, 5.7889E-010, 2,     247.98, -144.9,     2.065, 3,     247.98,   35.1,     2.065, 0, 0, 0, 0
"G_L3010566", 0.48, 1,    250.487,  -83.8,   0.90387, 2, 1.18469E-007, -155.2, 4.2749E-010, 3,    250.487,   96.2,   0.90387, 0, 0, 0, 0
"G_L3236011", 0.208, 1, 5.80245E-008, -177.9, 4.8318E-010, 2,    254.269, -143.2,    2.1173, 3,    254.269,   36.8,    2.1173, 0, 0, 0, 0
"G_L3029498", 0.48, 1,     291.79,  -55.9,    1.0529, 2,    289.101, -175.8,    1.0432, 3,    291.067,   64.6,    1.0503, 0, 0, 0, 0
"G_L2673315", 0.48, 1,     250.06,  -24.3,   0.90233, 2,     250.06,  155.7,   0.90233, 3, 8.96301E-008,  112.2, 3.2342E-010, 0, 0, 0, 0
"G_L3197629", 0.208, 1, 6.89889E-008,  169.8, 5.7448E-010, 2,    247.452, -144.9,    2.0606, 3,    247.452,   35.1,    2.0606, 0, 0, 0, 0
"G_L2730187", 0.48, 1,    251.014,  -23.9,   0.90577, 2,    251.014,  156.1,   0.90577, 3, 8.42408E-008,  100.2, 3.0398E-010, 0, 0, 0, 0
"G_L2692654", 0.48, 1,     251.17,  -23.8,   0.90633, 2,     251.17,  156.2,   0.90633, 3, 7.16257E-008,  102.4, 2.5846E-010, 0, 0, 0, 0
"G_L3104853", 0.48, 1,    253.658,  -82.3,   0.91531, 2, 6.53351E-008, -129.9, 2.3576E-010, 3,    253.658,   97.7,   0.91531, 0, 0, 0, 0
"G_L2955078", 0.48, 1,    250.186,  -23.8,   0.90278, 2,    250.186,  156.2,   0.90278, 3, 5.80968E-008,   99.1, 2.0964E-010, 0, 0, 0, 0
"G_L3160872", 0.48, 1,    293.079,  -55.2,    1.0576, 2,     290.19, -175.0,    1.0471, 3,    292.572,   65.4,    1.0557, 0, 0, 0, 0
"G_L3048962", 0.48, 1,    249.313,  -23.6,   0.89963, 2,    249.313,  156.4,   0.89963, 3, 6.03037E-008,  111.5, 2.176E-010, 0, 0, 0, 0
"G_L2936211", 0.48, 1,    253.477,  -81.0,   0.91466, 2, 5.67779E-008, -106.1, 2.0488E-010, 3,    253.477,   99.0,   0.91466, 0, 0, 0, 0
"G_L2692660", 0.48, 1,    250.183,  -23.8,   0.90277, 2,    250.183,  156.2,   0.90277, 3, 6.9986E-008,   92.4, 2.5254E-010, 0, 0, 0, 0
"G_L2916605", 0.48, 1,    252.332,  -82.8,   0.91053, 2, 6.62678E-008, -129.6, 2.3912E-010, 3,    252.332,   97.2,   0.91053, 0, 0, 0, 0
"G_L2766750", 0.48, 1,    251.613,  -84.4,   0.90793, 2, 4.67892E-008, -113.2, 1.6884E-010, 3,    251.613,   95.6,   0.90793, 0, 0, 0, 0
"G_L3197641", 0.48, 1,    244.935,  -26.1,   0.88383, 2,    244.935,  153.9,   0.88383, 3, 8.248E-008,   89.5, 2.9762E-010, 0, 0, 0, 0
"G_L2729414", 0.48, 1,    292.064,  -54.9,    1.0539, 2,    279.675, -176.8,    1.0092, 3,    277.741,   66.4,    1.0022, 0, 0, 0, 0
"G_L2821010", 0.48, 1,    243.943,  -26.4,   0.88025, 2,    243.943,  153.6,   0.88025, 3, 8.01929E-008,   84.6, 2.8937E-010, 0, 0, 0, 0
"G_L3010585", 0.48, 1,    244.001,  -26.4,   0.88046, 2,    244.001,  153.6,   0.88046, 3, 5.95387E-008,  101.1, 2.1484E-010, 0, 0, 0, 0
"G_L2860491", 0.48, 1,     290.19,  -57.2,    1.0471, 2,    285.633, -177.3,    1.0307, 3,    287.499,   63.6,    1.0374, 0, 0, 0, 0
"G_L3160105", 0.48, 1,     250.54,  -83.8,   0.90406, 2, 7.34176E-008, -139.1, 2.6492E-010, 3,     250.54,   96.2,   0.90406, 0, 0, 0, 0
"G_L2879074", 0.48, 1,    241.842,  -26.2,   0.87267, 2,    241.842,  153.8,   0.87267, 3, 7.31105E-008,  109.2, 2.6381E-010, 0, 0, 0, 0
"G_L2804256", 0.48, 1,    292.295,  -55.2,    1.0547, 2,    278.326, -177.2,    1.0043, 3,    276.766,   66.3,   0.99869, 0, 0, 0, 0
"G_L3160100", 0.208, 1, 5.63935E-008,  137.2, 4.696E-010, 2,    242.672, -144.3,    2.0208, 3,    242.672,   35.7,    2.0208, 0, 0, 0, 0
"G_L2673313", 0.48, 1,    291.772,  -55.2,    1.0528, 2,    277.805, -177.2,    1.0024, 3,    276.524,   66.3,   0.99782, 0, 0, 0, 0
"G_L2748126", 0.48, 1,    246.295,  -79.0,   0.88874, 2, 8.05406E-008, -142.8, 2.9063E-010, 3,    246.295,  101.0,   0.88874, 0, 0, 0, 0
"G_L2804248", 0.208, 1, 6.88183E-008,  171.1, 5.7306E-010, 2,    242.676, -144.3,    2.0208, 3,    242.676,   35.7,    2.0208, 0, 0, 0, 0
"G_L2748131", 0.208, 1, 7.13348E-008,  159.0, 5.9402E-010, 2,    243.106, -144.3,    2.0244, 3,    243.106,   35.7,    2.0244, 0, 0, 0, 0
"G_L3085397", 0.208, 1, 8.10506E-008,  179.5, 6.7492E-010, 2,    242.976, -144.3,    2.0233, 3,    242.976,   35.7,    2.0233, 0, 0, 0, 0
"G_L3197632", 0.208, 1, 8.42697E-008,  162.6, 7.0173E-010, 2,    243.468, -144.3,    2.0274, 3,    243.468,   35.7,    2.0274, 0, 0, 0, 0
"G_L3159037", 0.208, 1, 8.5054E-008,  130.1, 7.0826E-010, 2,    242.285, -144.3,    2.0175, 3,    242.285,   35.7,    2.0175, 0, 0, 0, 0
"G_L2748124", 0.208, 1, 8.46811E-008,  142.6, 7.0515E-010, 2,    242.288, -144.3,    2.0176, 3,    242.288,   35.7,    2.0176, 0, 0, 0, 0
"G_L3178974", 0.208, 1, 5.64991E-008,  167.6, 4.7048E-010, 2,    242.392, -144.3,    2.0184, 3,    242.392,   35.7,    2.0184, 0, 0, 0, 0
"G_L3010562", 0.208, 1, 6.89094E-008,  170.3, 5.7382E-010, 2,    243.032, -144.3,    2.0238, 3,    243.032,   35.7,    2.0238, 0, 0, 0, 0
"G_L3066807", 0.48, 1,    251.299,  -82.8,    0.9068, 2, 7.66961E-008, -135.3, 2.7675E-010, 3,    251.299,   97.2,    0.9068, 0, 0, 0, 0
"G_L3085393", 0.48, 1,    251.073,  -82.8,   0.90598, 2, 9.64947E-008, -146.1, 3.482E-010, 3,    251.073,   97.2,   0.90598, 0, 0, 0, 0
"G_L3104154", 0.48, 1,     250.83,  -82.8,   0.90511, 2, 8.19649E-008, -146.0, 2.9577E-010, 3,     250.83,   97.2,   0.90511, 0, 0, 0, 0
"G_L2897806", 0.48, 1,    250.825,  -82.8,   0.90509, 2, 7.27191E-008, -139.4, 2.624E-010, 3,    250.825,   97.2,   0.90509, 0, 0, 0, 0
"G_L2785513", 0.48, 1,     244.55,  -26.0,   0.88244, 2,     244.55,  154.0,   0.88244, 3, 7.19261E-008,   99.5, 2.5954E-010, 0, 0, 0, 0
"G_L3104127", 0.208, 1, 5.62005E-008, -166.6, 4.6799E-010, 2,    243.638, -144.4,    2.0288, 3,    243.638,   35.6,    2.0288, 0, 0, 0, 0
"G_L2879071", 0.208, 1, 6.09255E-008,  153.9, 5.0734E-010, 2,    242.468, -144.5,    2.0191, 3,    242.468,   35.5,    2.0191, 0, 0, 0, 0
"G_L2879075", 0.48, 1,    241.625,  -26.2,   0.87189, 2,    241.625,  153.8,   0.87189, 3, 3.72304E-008,  130.9, 1.3434E-010, 0, 0, 0, 0
"G_L3082992", 0.48, 1,    241.215,  -26.2,   0.87041, 2,    241.215,  153.8,   0.87041, 3, 6.77596E-008,   88.5, 2.4451E-010, 0, 0, 0, 0
"G_L2954345", 0.48, 1,    247.722,  -79.2,   0.89389, 2, 7.70896E-008, -131.1, 2.7817E-010, 3,    247.722,  100.8,   0.89389, 0, 0, 0, 0
"G_L2822866", 0.48, 1,    294.747,  -54.8,    1.0636, 2,    281.293, -177.1,     1.015, 3,    278.143,   66.4,    1.0037, 0, 0, 0, 0
"G_L3216123", 0.48, 1,    294.962,  -54.8,    1.0644, 2,    281.767, -177.1,    1.0167, 3,    278.456,   66.4,    1.0048, 0, 0, 0, 0
"G_L2860482", 0.48, 1,    245.502,  -26.1,   0.88588, 2,    245.502,  153.9,   0.88588, 3, 8.5151E-008,  106.7, 3.0726E-010, 0, 0, 0, 0
"G_L2748125", 0.48, 1,    246.254,  -79.3,   0.88859, 2, 5.73836E-008, -117.1, 2.0707E-010, 3,    246.254,  100.7,   0.88859, 0, 0, 0, 0
"G_L3104117", 0.48, 1,    246.235,  -79.3,   0.88852, 2, 7.94115E-008, -130.4, 2.8655E-010, 3,    246.235,  100.7,   0.88852, 0, 0, 0, 0
"G_L2673318", 0.48, 1,    248.366,  -79.3,   0.89621, 2, 7.51379E-008, -133.2, 2.7113E-010, 3,    248.366,  100.7,   0.89621, 0, 0, 0, 0
"G_L2916620", 0.48, 1,    293.414,  -54.8,    1.0588, 2,    283.511, -175.7,     1.023, 3,    284.927,   66.5,    1.0281, 0, 0, 0, 0
"G_L2785534", 0.208, 1, 5.00242E-008,  151.9, 4.1656E-010, 2,    252.079, -143.5,    2.0991, 3,    252.079,   36.5,    2.0991, 0, 0, 0, 0
"G_L2748144", 0.48, 1,    293.523,  -54.6,    1.0592, 2,    283.964, -175.5,    1.0247, 3,    284.919,   66.6,    1.0281, 0, 0, 0, 0
"G_L2897792", 0.48, 1,    242.357,  -25.1,   0.87453, 2,    242.357,  154.9,   0.87453, 3, 4.31012E-008,   72.8, 1.5553E-010, 0, 0, 0, 0
"G_L2935567", 0.208, 1, 9.02208E-008,  156.0, 7.5128E-010, 2,    251.564, -143.5,    2.0948, 3,    251.564,   36.5,    2.0948, 0, 0, 0, 0
"G_L2860499", 0.208, 1, 9.00126E-008,  156.0, 7.4955E-010, 2,    251.575, -143.5,    2.0949, 3,    251.575,   36.5,    2.0949, 0, 0, 0, 0
"G_L3254229", 0.208, 1, 7.07202E-008,  170.9, 5.889E-010, 2,    251.554, -143.5,    2.0947, 3,    251.554,   36.5,    2.0947, 0, 0, 0, 0
"G_L2973171", 0.208, 1, 5.02373E-008,  152.4, 4.1833E-010, 2,    251.214, -143.5,    2.0919, 3,    251.214,   36.5,    2.0919, 0, 0, 0, 0
"G_L2729424", 0.48, 1,    243.724,  -24.7,   0.87946, 2,    243.724,  155.3,   0.87946, 3, 8.27945E-008,   91.1, 2.9876E-010, 0, 0, 0, 0
"G_L3160098", 0.48, 1,    293.784,  -54.2,    1.0601, 2,    285.063, -175.2,    1.0286, 3,    285.387,   66.8,    1.0298, 0, 0, 0, 0
"G_L3045895", 0.48, 1,    252.915,  -82.8,   0.91263, 2, 9.38106E-008, -149.3, 3.3851E-010, 3,    252.915,   97.2,   0.91263, 0, 0, 0, 0
"G_L2673322", 0.208, 1, 8.47901E-008,  143.2, 7.0606E-010, 2,    245.029, -144.6,    2.0404, 3,    245.029,   35.4,    2.0404, 0, 0, 0, 0
"G_L2914323", 0.208, 1, 7.39722E-008,  137.4, 6.1598E-010, 2,    245.058, -144.6,    2.0406, 3,    245.058,   35.4,    2.0406, 0, 0, 0, 0
"G_L3160102", 0.48, 1,    293.217,  -55.1,    1.0581, 2,    279.099, -177.3,    1.0071, 3,    276.968,   66.3,   0.99942, 0, 0, 0, 0
"G_L2822871", 0.48, 1,    293.821,  -55.1,    1.0602, 2,    280.111, -177.2,    1.0108, 3,    277.755,   66.3,    1.0023, 0, 0, 0, 0
"G_L3122816", 0.48, 1,    293.076,  -55.2,    1.0575, 2,    279.101, -177.3,    1.0071, 3,    277.087,   66.3,   0.99985, 0, 0, 0, 0
"G_L2935556", 0.208, 1, 5.47826E-008,  179.8, 4.5618E-010, 2,    245.904, -144.6,    2.0477, 3,    245.904,   35.4,    2.0477, 0, 0, 0, 0
"G_L3195321", 0.48, 1,    242.402,  -22.9,   0.87469, 2,    242.402,  157.1,   0.87469, 3, 9.25669E-008,   92.6, 3.3402E-010, 0, 0, 0, 0
"G_L3101782", 0.48, 1,    242.384,  -22.9,   0.87463, 2,    242.384,  157.1,   0.87463, 3, 8.02765E-008,  100.9, 2.8967E-010, 0, 0, 0, 0
"G_L2730106", 0.48, 1,    291.876,  -54.0,    1.0532, 2,    287.665, -173.6,     1.038, 3,    291.724,   66.9,    1.0527, 0, 0, 0, 0
"G_L3141390", 0.208, 1, 8.43738E-008,  162.2, 7.026E-010, 2,     243.77, -145.0,    2.0299, 3,     243.77,   35.0,    2.0299, 0, 0, 0, 0
"G_L2710537", 0.208, 1, 6.67825E-008,  144.1, 5.5611E-010, 2,    243.717, -145.0,    2.0295, 3,    243.717,   35.0,    2.0295, 0, 0, 0, 0
"G_L3216350", 0.48, 1,    242.498,  -26.2,   0.87504, 2,    242.498,  153.8,   0.87504, 3, 5.51687E-008,   88.5, 1.9907E-010, 0, 0, 0, 0
"G_L2673320", 0.208, 1, 4.21989E-008, -178.3, 3.514E-010, 2,    242.034, -144.5,    2.0155, 3,    242.034,   35.5,    2.0155, 0, 0, 0, 0
"G_L2841634", 0.208, 1, 7.94949E-008,  179.7, 6.6197E-010, 2,    242.037, -144.5,    2.0155, 3,    242.037,   35.5,    2.0155, 0, 0, 0, 0
"G_L2766720", 0.48, 1,    243.154,  -26.4,    0.8774, 2,    243.154,  153.6,    0.8774, 3, 9.47732E-008,   93.7, 3.4198E-010, 0, 0, 0, 0
"G_L3160793", 0.48, 1,    253.504,  -80.4,   0.91475, 2, 6.57308E-008, -127.9, 2.3719E-010, 3,    253.504,   99.6,   0.91475, 0, 0, 0, 0
"G_L3141395", 0.48, 1,    246.269,  -79.3,   0.88865, 2, 1.03411E-007, -150.3, 3.7315E-010, 3,    246.269,  100.7,   0.88865, 0, 0, 0, 0
"G_L2955076", 0.48, 1,     250.18,  -23.8,   0.90276, 2,     250.18,  156.2,   0.90276, 3, 5.85041E-008,  105.1, 2.1111E-010, 0, 0, 0, 0
"G_L2879062", 0.48, 1,    250.949,  -82.8,   0.90553, 2, 7.72426E-008, -135.8, 2.7873E-010, 3,    250.949,   97.2,   0.90553, 0, 0, 0, 0
"G_L2897807", 0.208, 1, 7.20507E-008,  159.9, 5.9998E-010, 2,    244.919, -144.3,    2.0395, 3,    244.919,   35.7,    2.0395, 0, 0, 0, 0
"G_L3197638", 0.48, 1,    243.809,  -26.4,   0.87977, 2,    243.809,  153.6,   0.87977, 3, 4.33536E-008,   96.1, 1.5644E-010, 0, 0, 0, 0
"G_L2729428", 0.48, 1,    242.173,  -26.2,   0.87387, 2,    242.173,  153.8,   0.87387, 3, 3.68679E-008,  119.7, 1.3304E-010, 0, 0, 0, 0
"G_L2973159", 0.48, 1,    242.102,  -26.2,   0.87361, 2,    242.102,  153.8,   0.87361, 3, 6.77582E-008,   89.3, 2.445E-010, 0, 0, 0, 0
"G_L3254217", 0.48, 1,    293.617,  -54.8,    1.0595, 2,    281.009, -177.0,     1.014, 3,    278.189,   66.4,    1.0038, 0, 0, 0, 0
"G_L2785531", 0.48, 1,    244.312,  -26.4,   0.88159, 2,    244.312,  153.6,   0.88159, 3, 6.00723E-008,  107.8, 2.1677E-010, 0, 0, 0, 0
"G_L2691959", 0.208, 1, 6.89819E-008,  169.3, 5.7442E-010, 2,    247.332, -144.9,    2.0596, 3,    247.332,   35.1,    2.0596, 0, 0, 0, 0
"G_L2766748", 0.48, 1,    243.829,  -26.4,   0.87984, 2,    243.829,  153.6,   0.87984, 3, 7.12262E-008,  104.4, 2.5702E-010, 0, 0, 0, 0
"G_L2992657", 0.48, 1,    250.835,  -23.7,   0.90512, 2,    250.835,  156.3,   0.90512, 3, 5.88244E-008,  105.4, 2.1226E-010, 0, 0, 0, 0
"G_L2798067", 0.208, 1, 8.62541E-008,  145.9, 7.1825E-010, 2,    256.337, -142.4,    2.1346, 3,    256.337,   37.6,    2.1346, 0, 0, 0, 0
"G_L2891575", 0.48, 1,    250.427,  -83.7,   0.90365, 2, 7.32752E-008, -139.0, 2.6441E-010, 3,    250.427,   96.3,   0.90365, 0, 0, 0, 0
"G_L2685805", 0.48, 1,    243.071,  -26.4,   0.87711, 2,    243.071,  153.6,   0.87711, 3, 2.99372E-008,   88.1, 1.0803E-010, 0, 0, 0, 0
"G_L3120503", 0.48, 1,    239.467,  -26.5,    0.8641, 2,    239.467,  153.5,    0.8641, 3, 7.56033E-008,  114.0, 2.7281E-010, 0, 0, 0, 0
"G_L3214055", 0.48, 1,    251.763,  -84.4,   0.90847, 2, 8.58085E-008, -143.5, 3.0963E-010, 3,    251.763,   95.6,   0.90847, 0, 0, 0, 0
"G_L2689678", 0.208, 1, 8.55763E-008,  162.6, 7.1261E-010, 2,    247.434, -144.9,    2.0604, 3,    247.434,   35.1,    2.0604, 0, 0, 0, 0
"G_L2933120", 0.48, 1,    246.247,  -79.3,   0.88857, 2, 6.1265E-008, -128.0, 2.2107E-010, 3,    246.247,  100.7,   0.88857, 0, 0, 0, 0
"G_L2820531", 0.48, 1,    294.222,  -54.8,    1.0617, 2,    281.474, -177.0,    1.0157, 3,    278.368,   66.4,    1.0045, 0, 0, 0, 0
"G_L3143999", 0.48, 1,    292.525,  -54.9,    1.0556, 2,    279.433, -177.3,    1.0083, 3,    276.089,   66.3,   0.99625, 0, 0, 0, 0
"G_L3195318", 0.208, 1, 7.52937E-008,  138.8, 6.2698E-010, 2,    250.324, -144.0,    2.0845, 3,    250.324,   36.0,    2.0845, 0, 0, 0, 0
"G_L2803199", 0.48, 1,    291.762,  -54.3,    1.0528, 2,    287.766, -173.9,    1.0384, 3,    291.513,   66.6,    1.0519, 0, 0, 0, 0
"G_L3140238", 0.48, 1,    239.928,  -26.5,   0.86576, 2,    239.928,  153.5,   0.86576, 3, 7.04299E-008,  104.2, 2.5414E-010, 0, 0, 0, 0
"G_L2803194", 0.48, 1,    246.097,  -79.4,   0.88803, 2, 2.46392E-008, -133.0, 8.8909E-011, 3,    246.097,  100.6,   0.88803, 0, 0, 0, 0
"G_L3234149", 0.48, 1,    293.116,  -55.8,    1.0577, 2,    290.881, -175.7,    1.0496, 3,    292.332,   64.6,    1.0549, 0, 0, 0, 0
"G_L3091052", 0.48, 1,    241.135,  -26.2,   0.87012, 2,    241.135,  153.8,   0.87012, 3, 8.0979E-008,   93.7, 2.9221E-010, 0, 0, 0, 0
"G_L3108449", 0.48, 1,    242.591,  -22.9,   0.87538, 2,    242.591,  157.1,   0.87538, 3, 7.28557E-008,  108.2, 2.629E-010, 0, 0, 0, 0
"G_L2729206", 0.48, 1,    247.566,  -79.2,   0.89333, 2, 1.79289E-007, -107.1, 6.4695E-010, 3,    247.566,  100.8,   0.89333, 0, 0, 0, 0
"G_L3728043", 0.48, 1,    245.283,  -26.1,   0.88509, 2,    245.283,  153.9,   0.88509, 3, 7.41935E-007,  152.7, 2.6772E-009, 0, 0, 0, 0
"G_M1125934", 0.48, 1,    293.306,  -55.4,    1.0584, 2,    290.693, -175.2,    1.0489, 3,    292.809,   65.2,    1.0566, 0, 0, 0, 0
"PV_L3104830", 0.48, 1,    277.362,  -24.8,    1.0008, 2,    294.281, -144.0,    1.0619, 3,     289.56,   98.5,    1.0449, 0, 0, 0, 0
